<!DOCTYPE html>
<html lang="de">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Wärmepumpe: Funktionssimulation – Formeln &amp; Rechner</title>
  <meta name="description" content="Wärmepumpe Funktionssimulation: Kältekreis mit echten Kältemitteldaten, log p,h-Diagramm, Drücke und Temperaturen, Abtauen, Kühlen, Störungen und COP-Rechner.">
  <!-- seo -->
  <link rel="canonical" href="https://tools.pr1m3.de/heizung/waermepumpe-simulation.html">
  <meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1">
  <meta property="og:type" content="website">
  <meta property="og:site_name" content="Formeln &amp; Rechner">
  <meta property="og:locale" content="de_DE">
  <meta property="og:title" content="Wärmepumpe: Funktionssimulation">
  <meta property="og:description" content="Wärmepumpe Funktionssimulation: Kältekreis mit echten Kältemitteldaten, log p,h-Diagramm, Drücke und Temperaturen, Abtauen, Kühlen, Störungen und COP-Rechner.">
  <meta property="og:url" content="https://tools.pr1m3.de/heizung/waermepumpe-simulation.html">
  <meta property="og:image" content="https://tools.pr1m3.de/assets/symbol-512.png">
  <meta property="og:image:alt" content="Formeln &amp; Rechner">
  <meta name="twitter:card" content="summary">
  <meta name="twitter:title" content="Wärmepumpe: Funktionssimulation">
  <meta name="twitter:description" content="Wärmepumpe Funktionssimulation: Kältekreis mit echten Kältemitteldaten, log p,h-Diagramm, Drücke und Temperaturen, Abtauen, Kühlen, Störungen und COP-Rechner.">
  <meta name="twitter:image" content="https://tools.pr1m3.de/assets/symbol-512.png">
  <meta name="keywords" content="Wärmepumpe Funktion, Kältekreis Simulation, log p,h-Diagramm, COP berechnen, Abtauung, Vier-Wege-Ventil, Überhitzung, Unterkühlung, Kältemittel R290, Kältemittelmangel">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"WebPage","@id":"https://tools.pr1m3.de/heizung/waermepumpe-simulation.html#seite","name":"Wärmepumpe: Funktionssimulation","url":"https://tools.pr1m3.de/heizung/waermepumpe-simulation.html","inLanguage":"de","description":"Wärmepumpe Funktionssimulation: Kältekreis mit echten Kältemitteldaten, log p,h-Diagramm, Drücke und Temperaturen, Abtauen, Kühlen, Störungen und COP-Rechner.","isPartOf":{"@type":"WebSite","@id":"https://tools.pr1m3.de/#website","name":"Formeln & Rechner","url":"https://tools.pr1m3.de/"},"breadcrumb":{"@id":"https://tools.pr1m3.de/heizung/waermepumpe-simulation.html#pfad"},"dateModified":"2026-11-06"},{"@type":"BreadcrumbList","@id":"https://tools.pr1m3.de/heizung/waermepumpe-simulation.html#pfad","itemListElement":[{"@type":"ListItem","position":1,"name":"Formeln & Rechner","item":"https://tools.pr1m3.de/"},{"@type":"ListItem","position":2,"name":"Wärmepumpe: Funktionssimulation","item":"https://tools.pr1m3.de/heizung/waermepumpe-simulation.html"}]},{"@type":"WebApplication","@id":"https://tools.pr1m3.de/heizung/waermepumpe-simulation.html#anwendung","name":"Wärmepumpe: Funktionssimulation","url":"https://tools.pr1m3.de/heizung/waermepumpe-simulation.html","description":"Wärmepumpe Funktionssimulation: Kältekreis mit echten Kältemitteldaten, log p,h-Diagramm, Drücke und Temperaturen, Abtauen, Kühlen, Störungen und COP-Rechner.","inLanguage":"de","applicationCategory":"EducationalApplication","operatingSystem":"Alle mit aktuellem Webbrowser","browserRequirements":"JavaScript","isAccessibleForFree":true,"offers":{"@type":"Offer","price":"0","priceCurrency":"EUR"},"publisher":{"@id":"https://tools.pr1m3.de/#herausgeber"},"mainEntityOfPage":{"@id":"https://tools.pr1m3.de/heizung/waermepumpe-simulation.html#seite"},"featureList":["Animierter Kältekreis mit Drücken und Temperaturen an vier Messpunkten","log p,h-Diagramm mit echten Stoffdaten für R290, R32, R410A und R134a","Heizen, Warmwasser, Kühlen und Abtauen","Vereisung und Abtauung im Zeitraffer","Typische Störungen mit Diagnose","COP-Rechner in jede Richtung"],"keywords":"Wärmepumpe Funktion, Kältekreis Simulation, log p,h-Diagramm, COP berechnen, Abtauung, Vier-Wege-Ventil, Überhitzung, Unterkühlung, Kältemittel R290, Kältemittelmangel","image":"https://tools.pr1m3.de/assets/symbol-512.png"},{"@type":"Organization","@id":"https://tools.pr1m3.de/#herausgeber","name":"Formeln & Rechner","url":"https://tools.pr1m3.de/","logo":"https://tools.pr1m3.de/assets/symbol-512.png"},{"@type":"FAQPage","@id":"https://tools.pr1m3.de/heizung/waermepumpe-simulation.html#fragen","mainEntity":[{"@type":"Question","name":"Wie funktioniert eine Wärmepumpe?","acceptedAnswer":{"@type":"Answer","text":"Ein Kältemittel verdampft im Verdampfer bei niedrigem Druck und nimmt dabei Wärme aus Luft, Erdreich oder Grundwasser auf – auch bei Frost, weil es dann noch kälter siedet. Der Verdichter erhöht Druck und Temperatur, im Verflüssiger kondensiert das Kältemittel und gibt die Wärme ans Heizwasser ab. Das Expansionsventil senkt den Druck wieder, der Kreis beginnt von vorn."}},{"@type":"Question","name":"Was bedeutet der COP?","acceptedAnswer":{"@type":"Answer","text":"Die Leistungszahl (Coefficient of Performance) ist das Verhältnis von abgegebener Wärme zu aufgenommener elektrischer Leistung in einem Betriebspunkt, z. B. A2/W35 (Luft 2 °C, Vorlauf 35 °C) nach DIN EN 14511. Ein COP von 4 heißt: aus 1 kW Strom werden 4 kW Wärme. Der Mittelwert über das Jahr heißt Jahresarbeitszahl."}},{"@type":"Question","name":"Warum muss eine Luft-Wärmepumpe abtauen?","acceptedAnswer":{"@type":"Answer","text":"Zwischen etwa −10 und +7 °C ist der Verdampfer kälter als 0 °C, und die Feuchte der Luft gefriert an den Lamellen. Das Eis behindert den Luftstrom, Verdampfungstemperatur und Leistung fallen. Zum Abtauen kehrt das Vier-Wege-Ventil den Kreis für einige Minuten um: Heißgas schmilzt das Eis, die Wärme kommt kurz aus dem Heizwasser."}},{"@type":"Question","name":"Woran erkennt man Kältemittelmangel?","acceptedAnswer":{"@type":"Answer","text":"An niedrigem Niederdruck, hoher Überhitzung, fast keiner Unterkühlung und hoher Heißgastemperatur, oft mit Blasen im Schauglas. Ein klemmendes Expansionsventil zeigt ebenfalls hohe Überhitzung, aber normale Unterkühlung. Arbeiten am Kältekreis sind zertifizierten Fachbetrieben vorbehalten (F-Gas-Verordnung, bei R290 zusätzlich Explosionsschutz)."}},{"@type":"Question","name":"Warum ist ein niedriger Vorlauf so wichtig?","acceptedAnswer":{"@type":"Answer","text":"Je kleiner der Abstand zwischen Quelle und Vorlauf, desto weniger muss der Verdichter arbeiten. Jedes Kelvin weniger Vorlauf verbessert den COP um etwa 2 bis 3 %. Flächenheizungen mit 30 bis 35 °C sind ideal, große Heizkörper mit 45 bis 55 °C funktionieren ebenfalls."}}],"isPartOf":{"@id":"https://tools.pr1m3.de/heizung/waermepumpe-simulation.html#seite"}}]}</script>
  <!-- /seo -->
  <meta name="theme-color" content="#F1F3F2" media="(prefers-color-scheme: light)">
  <meta name="theme-color" content="#111214" media="(prefers-color-scheme: dark)">
  <link rel="manifest" href="../manifest.webmanifest">
  <link rel="icon" href="../favicon.png" type="image/png">
  <link rel="apple-touch-icon" href="../assets/symbol-apple.png">
  <link rel="stylesheet" href="../assets/katex/katex.min.css">
  <link rel="stylesheet" href="../assets/stil.css">
  <link rel="stylesheet" href="../assets/rechner.css">
  <script src="../assets/basis.js"></script>
  <style>
    .reiter-leiste { display: flex; flex-wrap: wrap; gap: 8px; margin: 18px 0 4px; }
    .reiter-leiste button { border: 1.5px solid var(--linie); border-radius: 999px; background: var(--flaeche); color: var(--text); padding: 7px 14px; font: inherit; font-size: .92rem; cursor: pointer; }
    .reiter-leiste button[aria-pressed="true"] { background: var(--text); color: var(--grund); border-color: var(--text); }
    .raster { display: grid; grid-template-columns: repeat(auto-fill, minmax(150px, 1fr)); gap: 8px 12px; margin: 8px 0 4px; }
    .raster label { display: flex; flex-direction: column; gap: 2px; font-size: .8rem; color: var(--leise); min-width: 0; }
    .raster label.breit { grid-column: 1 / -1; }
    .raster input, .raster select { padding: 7px 9px; border: 1.5px solid var(--linie); border-radius: var(--rund-klein); background: var(--flaeche); color: var(--text); font: inherit; font-size: .98rem; min-width: 0; width: 100%; }
    .raster input.mono, .mono { font-family: ui-monospace, Menlo, Consolas, monospace; }
    .raster input.falsch { border-color: var(--fehler); background: var(--fehler-flaeche); }
    .raster input[type="range"] { padding: 0; border: none; accent-color: #3B5BDB; }
    .bild { display: block; width: 100%; border-radius: var(--rund); background: var(--flaeche2); }
    .schritte { list-style: none; margin: 10px 0 0; padding: 0; counter-reset: s; }
    .schritte li { counter-increment: s; position: relative; padding: 9px 10px 9px 42px; border-radius: var(--rund); margin: 4px 0; cursor: pointer; border: 1px solid transparent; }
    .schritte li::before { content: counter(s); position: absolute; left: 10px; top: 9px; width: 22px; height: 22px; border-radius: 50%; background: var(--linie); color: var(--text); font-size: .8rem; font-weight: 700; display: grid; place-items: center; }
    .schritte li.aktiv { background: var(--flaeche2); border-color: var(--linie); }
    .schritte li.aktiv::before { background: #3B5BDB; color: #FFFFFF; }
    .schritte li.fertig::before { content: '✓'; background: #2E8B57; color: #FFFFFF; }
    .schritte b { display: block; font-family: var(--technik); }
    .schritte span { font-size: .9rem; color: var(--leise); }
    .stepper { display: flex; gap: 8px; align-items: center; margin: 10px 0; flex-wrap: wrap; }
    .stepper .status { color: var(--leise); font-size: .9rem; }
    .bereich { display: grid; grid-template-columns: minmax(0, 4fr) minmax(0, 7fr); gap: 18px; margin-top: 14px; align-items: start; }
    @media (max-width: 960px) { .bereich { grid-template-columns: minmax(0, 1fr); } .bereich > .bild-tafel { order: -1; } }
    @media print { .reiter-leiste, .stepper { display: none !important; } .bereich { display: block; } .bild { max-height: 100mm; width: auto; max-width: 100%; } }
    .wp-bereich { grid-template-columns: minmax(0, 4fr) minmax(0, 8fr); }
    @media (max-width: 960px) { .wp-bereich { grid-template-columns: minmax(0, 1fr); } }
    .wp-legende { display: flex; flex-wrap: wrap; gap: 4px 14px; font-size: .82rem; color: var(--leise); margin: 2px 0 6px; }
    .wp-legende i { display: inline-block; width: 18px; height: 8px; border-radius: 4px; margin-right: 6px; vertical-align: 1px; }
    .wp-legende i.kalt { background: #2B59C3; } .wp-legende i.warm { background: #E8A317; } .wp-legende i.heiss { background: #C92A2A; }
    .wp-legende i.fluessig { height: 6px; background: radial-gradient(circle, rgba(0,0,0,.55) 1.2px, transparent 1.6px) 0 0 / 4px 6px, #E8A317; }
    .wp-legende i.nass { height: 10px; background: radial-gradient(circle, transparent 1.6px, #FFFFFF 1.8px, transparent 2.6px) 0 0 / 7px 10px, #2FA7D6; }
    .wp-legende i.gas { height: 12px; background: radial-gradient(circle, rgba(255,255,255,.9) 1px, transparent 1.4px) 0 0 / 9px 12px, #C92A2A; }
    .stepper button:disabled { opacity: .45; cursor: not-allowed; }
    tr.zeile-fehler td { color: var(--fehler); font-weight: 600; }
    tr.zeile-warn td { color: #B7791F; }
    .schritte li span { display: block; margin-top: 4px; }
    #felder select, #felder input { font-size: .95rem; }
    @media print { #rundgang, .wp-legende { display: none !important; } #uhr { display: inline; } }
  </style>
</head>

<body>
  <div id="seitenkopf" data-wurzel="../"></div>

  <main class="seite" data-merken>
    <section class="held">
      <h1><span class="unterstrichen">Wärmepumpe: Funktionssimulation</span></h1>
      <p>Der Kältekreis einer Wärmepumpe in Bewegung: Verdampfen, Verdichten, Verflüssigen und Entspannen mit echten Stoffdaten der Kältemittel, Drücke und Temperaturen an jedem Messpunkt, log p,h-Diagramm, Vereisung und Abtauung im Zeitraffer, Kühlbetrieb über das Vier-Wege-Ventil und typische Störungen, wie sie der Kältetechniker an den Manometern sieht.</p>
    </section>
    <input type="hidden" id="zustand">
    <div class="bereich wp-bereich">
      <div>
        <section class="tafel" aria-labelledby="h-ein">
          <h2 id="h-ein">Einstellungen</h2>
          <p class="hilfe">Werte ändern – die Anlage stellt sich in wenigen Sekunden auf den neuen Betriebspunkt ein.</p>
          <div class="raster" id="felder" data-nicht-merken></div>
          <div class="stepper">
            <button type="button" class="knopf-leise" id="beispiel">Beispielwerte wiederherstellen</button>
          </div>
        </section>

      </div>
      <div class="bild-tafel">
      <section class="tafel" aria-labelledby="h-bild">
        <div class="kopf-zeile"><h2 id="h-bild">Kältekreis</h2><span class="urteil" id="betrieb"></span></div>
        <canvas id="bild" class="bild" role="img" aria-label="Kältekreis mit Verdampfer, Verdichter, Vier-Wege-Ventil, Verflüssiger und Expansionsventil; Kältemittel strömt farbig nach Temperatur, Messwerte an den Punkten 1 bis 4"></canvas>
        <div class="stepper" data-nicht-merken>
          <button type="button" class="knopf" id="abtauen">Jetzt abtauen</button>
          <button type="button" class="knopf-leise" id="zaehler">Zähler zurücksetzen</button>
          <span class="status" id="uhr"></span>
        </div>
        <div class="wp-legende" aria-hidden="true"><span><i class="kalt"></i>kalt</span><span><i class="warm"></i>warm</span><span><i class="heiss"></i>heiß</span><span><i class="fluessig"></i>flüssig (dicht)</span><span><i class="nass"></i>Nassdampf (Blasen)</span><span><i class="gas"></i>Gas</span></div>
      </section>
        <section class="tafel abstand" id="rundgang" aria-labelledby="h-rund">
          <h2 id="h-rund">Rundgang</h2>
          <p class="hilfe">Eine Station anklicken: Bauteil und Abschnitt im Diagramm werden hervorgehoben.</p>
          <ol class="schritte" id="schritte"></ol>
        </section>
      </div>
    </div>
    <section class="tafel abstand" aria-labelledby="h-ph">
      <div class="kopf-zeile"><h2 id="h-ph">log p,h-Diagramm</h2><span class="urteil" id="km-name"></span></div>
      <canvas id="ph" class="bild" role="img" aria-label="log p,h-Diagramm des Kältemittels mit Nassdampfgebiet, Isothermen und dem Kreisprozess 1 bis 4"></canvas>
      <div class="rahmen"><div id="punkte"></div></div>
    </section>
    <section class="tafel abstand" aria-labelledby="h-erg">
      <div class="kopf-zeile"><h2 id="h-erg">Ergebnis</h2><span class="urteil" id="urteil"></span></div>
      <div class="meldungen" id="meldungen"></div>
      <div class="kacheln" id="kacheln"></div>
      <h3 class="zwischen">Was der Kältetechniker misst</h3>
      <div class="rahmen"><div id="diagnose"></div></div>
    </section>
    <section class="tafel abstand" aria-labelledby="h-loeser">
      <h2 id="h-loeser">COP-Rechner</h2>
      <p class="hilfe">Bekannte Werte eintragen, der Rest wird in jede Richtung berechnet. Widersprüche werden rot markiert.</p>
      <div id="loeser"></div>
      <div class="stepper">
        <button type="button" class="knopf" id="uebernehmen">Werte aus der Simulation übernehmen</button>
        <button type="button" class="knopf-leise" id="loeser-leeren">Alle Felder leeren</button>
      </div>
      <ol class="weg" id="loeser-weg"></ol>
    </section>
    <section class="tafel abstand" aria-labelledby="h-weg">
      <h2 id="h-weg">Rechenweg des Kreisprozesses</h2>
      <ol class="weg" id="weg"></ol>
    </section>
    <section class="tafel abstand formelsammlung" aria-labelledby="h-formeln">
      <h2 id="h-formeln">Formelsammlung</h2>
      <div id="sammlung"></div>
      <p class="quellen">Stoffdaten der Kältemittel (Sättigung und überhitzter Dampf, Bezug IIR: h = 200 kJ/kg und s = 1 kJ/(kg·K) für siedende Flüssigkeit bei 0 °C) berechnet mit CoolProp 8 (Bell et al., Ind. Eng. Chem. Res. 53, 2014) aus den Referenz-Zustandsgleichungen, zwischen den Tabellenpunkten linear interpoliert. DIN EN 14511 (Prüfbedingungen, COP), DIN EN 14825 (SCOP), DIN EN 378 (Sicherheit von Kälteanlagen, Füllmengen), VDI 4645 und VDI 4650 Blatt 1 (Planung, Jahresarbeitszahl), Verordnung (EU) 2024/573 (F-Gase). Modell: Verdichter mit Liefergrad und isentropem Gütegrad abhängig vom Druckverhältnis, feste Temperaturabstände an den Wärmeübertragern, Druckverluste in den Leitungen vernachlässigt, Vereisung und Abtauung vereinfacht. Heizleistung, Bivalenzpunkt und Jahresarbeitszahl für ein Gebäude plant der Rechner <a href="waermepumpe.html">Wärmepumpe auslegen</a>.</p>
    </section>
    <section class="tafel abstand seo-info" aria-labelledby="h-faq">
      <h2 id="h-faq">Häufige Fragen</h2>
      <div class="faq">
        <details><summary>Wie funktioniert eine Wärmepumpe?</summary><p>Ein Kältemittel verdampft im Verdampfer bei niedrigem Druck und nimmt dabei Wärme aus Luft, Erdreich oder Grundwasser auf – auch bei Frost, weil es dann noch kälter siedet. Der Verdichter erhöht Druck und Temperatur, im Verflüssiger kondensiert das Kältemittel und gibt die Wärme ans Heizwasser ab. Das Expansionsventil senkt den Druck wieder, der Kreis beginnt von vorn.</p></details>
        <details><summary>Was bedeutet der COP?</summary><p>Die Leistungszahl (Coefficient of Performance) ist das Verhältnis von abgegebener Wärme zu aufgenommener elektrischer Leistung in einem Betriebspunkt, z. B. A2/W35 (Luft 2 °C, Vorlauf 35 °C) nach DIN EN 14511. Ein COP von 4 heißt: aus 1 kW Strom werden 4 kW Wärme. Der Mittelwert über das Jahr heißt Jahresarbeitszahl.</p></details>
        <details><summary>Warum muss eine Luft-Wärmepumpe abtauen?</summary><p>Zwischen etwa −10 und +7 °C ist der Verdampfer kälter als 0 °C, und die Feuchte der Luft gefriert an den Lamellen. Das Eis behindert den Luftstrom, Verdampfungstemperatur und Leistung fallen. Zum Abtauen kehrt das Vier-Wege-Ventil den Kreis für einige Minuten um: Heißgas schmilzt das Eis, die Wärme kommt kurz aus dem Heizwasser.</p></details>
        <details><summary>Woran erkennt man Kältemittelmangel?</summary><p>An niedrigem Niederdruck, hoher Überhitzung, fast keiner Unterkühlung und hoher Heißgastemperatur, oft mit Blasen im Schauglas. Ein klemmendes Expansionsventil zeigt ebenfalls hohe Überhitzung, aber normale Unterkühlung. Arbeiten am Kältekreis sind zertifizierten Fachbetrieben vorbehalten (F-Gas-Verordnung, bei R290 zusätzlich Explosionsschutz).</p></details>
        <details><summary>Warum ist ein niedriger Vorlauf so wichtig?</summary><p>Je kleiner der Abstand zwischen Quelle und Vorlauf, desto weniger muss der Verdichter arbeiten. Jedes Kelvin weniger Vorlauf verbessert den COP um etwa 2 bis 3 %. Flächenheizungen mit 30 bis 35 °C sind ideal, große Heizkörper mit 45 bis 55 °C funktionieren ebenfalls.</p></details>
      </div>
    </section>
  </main>

  <div id="seitenfuss" data-wurzel="../"></div>

  <script src="../assets/katex/katex.min.js"></script>
  <script>
  (function () {
    'use strict';
    const bewegungAus = false;
    const $ = function (id) { return document.getElementById(id); };
    function zahl(w, n) { if (typeof w !== 'number' || !isFinite(w)) return '–'; const p = Math.pow(10, n || 0); const t = (Math.round(w * p) / p).toFixed(n || 0).replace('.', ',').split(','); t[0] = t[0].replace(/\B(?=(\d{3})+(?!\d))/g, ' '); return t.join(','); }
    function tz(w, n) { return Formel.zahl(zahl(w, n)); }
    function E(t) { return '\\htmlClass{ergebnis}{' + t + '}'; }
    function f(n) { return Thema.farbe(n); }
    function knoten(tag, klasse, text) { const k = document.createElement(tag); if (klasse) k.className = klasse; if (text !== undefined) k.textContent = text; return k; }
    function leinwand(c, hoehe) {
      const d = window.devicePixelRatio || 1, w = Math.max(240, c.parentNode.clientWidth), h = Math.round(hoehe(w));
      if (c.width !== Math.round(w * d) || c.height !== Math.round(h * d)) { c.width = Math.round(w * d); c.height = Math.round(h * d); c.style.height = h + 'px'; }
      const cx = c.getContext('2d'); cx.setTransform(d, 0, 0, d, 0, 0); return { cx: cx, w: w, h: h };
    }
    function txt(cx, t, x, y, o) { o = o || {}; cx.fillStyle = o.f || f('--text'); cx.font = (o.b ? '700 ' : '500 ') + Math.round(o.g || 12) + 'px ' + (o.mono ? 'ui-monospace, Menlo, Consolas, monospace' : (f('--technik') || 'sans-serif')); cx.textAlign = o.a || 'center'; cx.textBaseline = 'middle'; cx.fillText(t, x, y); }
    function rund(cx, x, y, w, h, r) { r = Math.max(0, Math.min(r, w / 2, h / 2)); cx.beginPath(); cx.moveTo(x + r, y); cx.arcTo(x + w, y, x + w, y + h, r); cx.arcTo(x + w, y + h, x, y + h, r); cx.arcTo(x, y + h, x, y, r); cx.arcTo(x, y, x + w, y, r); cx.closePath(); }
    function kasten(cx, x, y, w, h, r, fuell, rand, lw) { rund(cx, x, y, w, h, r); if (fuell) { cx.fillStyle = fuell; cx.fill(); } if (rand) { cx.strokeStyle = rand; cx.lineWidth = lw || 1.2; cx.stroke(); } }
    function strich(cx, pts, farbe, w, dash) { cx.strokeStyle = farbe; cx.lineWidth = w; cx.lineJoin = 'round'; cx.lineCap = 'round'; cx.setLineDash(dash || []); cx.beginPath(); pts.forEach(function (q, i) { if (i) cx.lineTo(q[0], q[1]); else cx.moveTo(q[0], q[1]); }); cx.stroke(); cx.setLineDash([]); }
    function kreis(cx, x, y, r, fuell, rand, lw) { cx.beginPath(); cx.arc(x, y, Math.max(0.1, r), 0, 2 * Math.PI); if (fuell) { cx.fillStyle = fuell; cx.fill(); } if (rand) { cx.strokeStyle = rand; cx.lineWidth = lw || 1.5; cx.stroke(); } }
    function pfeil(cx, a, b, farbe, w) { strich(cx, [a, b], farbe, w || 2); const an = Math.atan2(b[1] - a[1], b[0] - a[0]), k = 8; cx.fillStyle = farbe; cx.beginPath(); cx.moveTo(b[0], b[1]); cx.lineTo(b[0] - k * Math.cos(an - 0.4), b[1] - k * Math.sin(an - 0.4)); cx.lineTo(b[0] - k * Math.cos(an + 0.4), b[1] - k * Math.sin(an + 0.4)); cx.closePath(); cx.fill(); }
    // Ergebnis-Bausteine
    function meldungen(ziel, liste) { ziel.innerHTML = ''; liste.forEach(function (m) { ziel.append(knoten('div', 'hinweis' + (m[1] ? ' fehler' : ''), m[0])); }); }
    function kacheln(ziel, liste) { ziel.innerHTML = ''; liste.forEach(function (q) { if (!q) return; const d = knoten('div', 'kachel'); d.style.setProperty('--farbe', q[2] || 'var(--linie)'); d.append(knoten('div', 'wert', q[0]), knoten('small', '', q[1])); ziel.append(d); }); }
    function wegZeigen(ziel, liste) { ziel.innerHTML = ''; liste.forEach(function (q) { if (!q) return; const li = knoten('li'), r = knoten('div', 'rechnung'); Formel.setze(r, q[1], true); li.append(knoten('div', 'titel', q[0]), r); ziel.append(li); }); }
    function sammlung(ziel, liste) { liste.forEach(function (q) { const s = knoten('section'), fo = knoten('div', 'formelblock'); Formel.setze(fo, q[1], true); s.append(knoten('h3', '', q[0]), fo, knoten('p', '', q[2])); ziel.append(s); }); }
    function tabelle(ziel, kopf, zeilen, opt) {
      opt = opt || {}; ziel.innerHTML = '';
      const t = knoten('table', 'tabelle'), tr0 = knoten('tr');
      kopf.forEach(function (k, i) { tr0.append(knoten('th', (opt.zahl || []).indexOf(i) >= 0 ? 'zahl' : '', k)); }); t.append(tr0);
      zeilen.forEach(function (z, j) { const tr = knoten('tr', opt.klasse ? opt.klasse(j) || '' : ''); z.forEach(function (w, i) { tr.append(knoten('td', ((opt.zahl || []).indexOf(i) >= 0 ? 'zahl' : '') + (opt.mono && opt.mono.indexOf(i) >= 0 ? ' mono' : ''), w)); }); t.append(tr); });
      ziel.append(t);
    }
    // ===================== Wärmepumpe: Funktionssimulation =====================
    // Stoffdaten: Sättigung je 2,5 K (p in bar, h in kJ/kg, s in kJ/(kg·K), Dampfdichte in kg/m³)
    // und überhitzter Dampf je Druckstufe: T und s für h = h'' + j · dh (CoolProp, Bezug IIR)
    const KM = {"R290":{"tk":96.7,"pk":42.51,"hk":562.6,"t0":-50.0,"dt":2.5,"p":[0.7057,0.7939,0.8905,0.9961,1.1112,1.2364,1.3723,1.5194,1.6783,1.8498,2.0343,2.2325,2.4452,2.6729,2.9162,3.176,3.4528,3.7474,4.0604,4.3925,4.7446,5.1172,5.5112,5.9272,6.366,6.8284,7.3151,7.8269,8.3646,8.9289,9.5207,10.1408,10.79,11.469,12.1788,12.9203,13.6942,14.5015,15.3431,16.22,17.133,18.0833,19.0717,20.0994,21.1675,22.2771,23.4295,24.6259,25.8676,27.1562,28.4931,29.88,31.3188,32.8117,34.361,35.9696,37.641,39.3802],"hl":[82.75,88.3,93.88,99.49,105.12,110.79,116.49,122.21,127.97,133.77,139.6,145.46,151.36,157.3,163.28,169.29,175.35,181.45,187.59,193.77,200.0,206.28,212.6,218.97,225.4,231.87,238.4,244.99,251.64,258.34,265.11,271.94,278.83,285.8,292.84,299.95,307.15,314.43,321.79,329.25,336.8,344.46,352.23,360.12,368.14,376.29,384.6,393.08,401.75,410.63,419.76,429.17,438.93,449.1,459.81,471.23,483.71,497.96],"hv":[516.48,519.48,522.49,525.49,528.48,531.47,534.45,537.42,540.38,543.34,546.28,549.21,552.13,555.04,557.93,560.8,563.65,566.49,569.3,572.1,574.87,577.61,580.33,583.02,585.67,588.3,590.89,593.44,595.95,598.42,600.84,603.22,605.54,607.8,610.01,612.15,614.21,616.21,618.12,619.94,621.66,623.28,624.77,626.14,627.36,628.42,629.29,629.95,630.37,630.51,630.33,629.76,628.73,627.11,624.75,621.36,616.47,609.05],"sl":[0.52975,0.55442,0.57893,0.60329,0.62751,0.65159,0.67554,0.69936,0.72306,0.74664,0.77012,0.79349,0.81676,0.83994,0.86303,0.88604,0.90897,0.93182,0.95461,0.97733,1.0,1.02261,1.04518,1.0677,1.09019,1.11265,1.13508,1.15749,1.17988,1.20227,1.22466,1.24705,1.26945,1.29188,1.31433,1.33682,1.35935,1.38195,1.40461,1.42736,1.4502,1.47315,1.49623,1.51946,1.54287,1.56649,1.59034,1.61447,1.63893,1.66379,1.68912,1.71503,1.74166,1.76922,1.79801,1.82851,1.86161,1.89922],"sv":[2.4734,2.46526,2.45755,2.45024,2.44332,2.43677,2.43057,2.42471,2.41917,2.41393,2.40898,2.4043,2.39989,2.39572,2.39179,2.38807,2.38457,2.38126,2.37813,2.37518,2.37238,2.36974,2.36723,2.36484,2.36258,2.36041,2.35834,2.35634,2.35442,2.35255,2.35072,2.34893,2.34715,2.34537,2.34359,2.34178,2.33993,2.33801,2.33602,2.33392,2.3317,2.32933,2.32678,2.32401,2.32098,2.31764,2.31394,2.30981,2.30517,2.29992,2.29394,2.28708,2.27911,2.26975,2.25855,2.24479,2.2272,2.20304],"rv":[1.727,1.926,2.143,2.378,2.633,2.908,3.204,3.524,3.867,4.235,4.63,5.053,5.505,5.987,6.501,7.049,7.632,8.252,8.91,9.609,10.351,11.136,11.969,12.85,13.783,14.769,15.813,16.916,18.082,19.315,20.618,21.995,23.451,24.99,26.618,28.341,30.165,32.097,34.146,36.32,38.63,41.087,43.706,46.502,49.493,52.701,56.152,59.877,63.916,68.316,73.14,78.466,84.406,91.113,98.818,107.89,118.995,133.576],"gT":[[-50.0,-42.9,-35.9,-29.0,-22.3,-15.6,-9.0,-2.6,3.7,10.0,16.1,22.2,28.1,34.0,39.8,45.5,51.1,56.6,62.1,67.5,72.9],[-47.5,-40.5,-33.5,-26.7,-20.0,-13.4,-6.9,-0.5,5.8,12.0,18.1,24.1,30.0,35.9,41.6,47.3,52.9,58.4,63.9,69.2,74.5],[-45.0,-38.0,-31.2,-24.4,-17.7,-11.2,-4.7,1.6,7.9,14.0,20.1,26.1,32.0,37.8,43.5,49.1,54.7,60.2,65.6,70.9,76.2],[-42.5,-35.6,-28.8,-22.1,-15.5,-9.0,-2.6,3.7,9.9,16.1,22.1,28.0,33.9,39.6,45.3,50.9,56.5,61.9,67.3,72.6,77.9],[-40.0,-33.2,-26.4,-19.8,-13.2,-6.8,-0.4,5.8,12.0,18.1,24.1,30.0,35.8,41.5,47.2,52.8,58.3,63.7,69.0,74.3,79.6],[-37.5,-30.7,-24.0,-17.5,-11.0,-4.6,1.7,8.0,14.1,20.1,26.1,31.9,37.7,43.4,49.0,54.6,60.0,65.4,70.8,76.1,81.3],[-35.0,-28.3,-21.7,-15.1,-8.7,-2.4,3.9,10.1,16.1,22.1,28.0,33.9,39.6,45.3,50.9,56.4,61.8,67.2,72.5,77.8,82.9],[-32.5,-25.9,-19.3,-12.8,-6.4,-0.2,6.1,12.2,18.2,24.2,30.0,35.8,41.5,47.1,52.7,58.2,63.6,68.9,74.2,79.5,84.6],[-30.0,-23.4,-16.9,-10.5,-4.2,2.0,8.2,14.3,20.3,26.2,32.0,37.7,43.4,49.0,54.5,60.0,65.4,70.7,76.0,81.2,86.3],[-27.5,-21.0,-14.6,-8.2,-1.9,4.2,10.4,16.4,22.3,28.2,34.0,39.7,45.3,50.9,56.4,61.8,67.2,72.4,77.7,82.8,88.0],[-25.0,-18.6,-12.2,-5.9,0.3,6.4,12.5,18.5,24.4,30.2,36.0,41.6,47.2,52.8,58.2,63.6,68.9,74.2,79.4,84.5,89.6],[-22.5,-16.1,-9.8,-3.6,2.6,8.6,14.7,20.6,26.4,32.2,37.9,43.6,49.1,54.6,60.0,65.4,70.7,75.9,81.1,86.2,91.3],[-20.0,-13.7,-7.5,-1.3,4.8,10.8,16.8,22.7,28.5,34.2,39.9,45.5,51.0,56.5,61.9,67.2,72.5,77.7,82.8,87.9,93.0],[-17.5,-11.3,-5.1,1.0,7.1,13.0,18.9,24.8,30.6,36.2,41.9,47.4,52.9,58.3,63.7,69.0,74.2,79.4,84.5,89.6,94.6],[-15.0,-8.8,-2.7,3.3,9.3,15.2,21.1,26.9,32.6,38.3,43.8,49.4,54.8,60.2,65.5,70.8,76.0,81.2,86.3,91.3,96.3],[-12.5,-6.4,-0.4,5.6,11.6,17.4,23.2,29.0,34.7,40.3,45.8,51.3,56.7,62.1,67.4,72.6,77.8,82.9,88.0,93.0,97.9],[-10.0,-4.0,2.0,7.9,13.8,19.6,25.4,31.1,36.7,42.3,47.8,53.2,58.6,63.9,69.2,74.4,79.5,84.6,89.7,94.7,99.6],[-7.5,-1.5,4.4,10.2,16.1,21.8,27.5,33.2,38.7,44.3,49.7,55.1,60.5,65.8,71.0,76.2,81.3,86.4,91.4,96.3,101.3],[-5.0,0.9,6.7,12.5,18.3,24.0,29.7,35.3,40.8,46.3,51.7,57.1,62.4,67.6,72.8,78.0,83.1,88.1,93.1,98.0,102.9],[-2.5,3.3,9.1,14.8,20.5,26.2,31.8,37.3,42.8,48.3,53.7,59.0,64.3,69.5,74.6,79.7,84.8,89.8,94.8,99.7,104.5],[0.0,5.7,11.5,17.1,22.8,28.4,33.9,39.4,44.9,50.3,55.6,60.9,66.1,71.3,76.4,81.5,86.6,91.5,96.5,101.4,106.2],[2.5,8.2,13.8,19.4,25.0,30.6,36.1,41.5,46.9,52.3,57.6,62.8,68.0,73.2,78.3,83.3,88.3,93.3,98.2,103.0,107.8],[5.0,10.6,16.2,21.7,27.3,32.7,38.2,43.6,48.9,54.2,59.5,64.7,69.9,75.0,80.1,85.1,90.0,95.0,99.8,104.7,109.5],[7.5,13.0,18.5,24.0,29.5,34.9,40.3,45.7,51.0,56.2,61.4,66.6,71.7,76.8,81.9,86.8,91.8,96.7,101.5,106.3,111.1],[10.0,15.5,20.9,26.3,31.7,37.1,42.4,47.7,53.0,58.2,63.4,68.5,73.6,78.6,83.6,88.6,93.5,98.4,103.2,108.0,112.7],[12.5,17.9,23.3,28.6,34.0,39.3,44.6,49.8,55.0,60.2,65.3,70.4,75.5,80.5,85.4,90.4,95.2,100.1,104.9,109.6,114.3],[15.0,20.3,25.6,30.9,36.2,41.4,46.7,51.9,57.0,62.2,67.3,72.3,77.3,82.3,87.2,92.1,96.9,101.8,106.5,111.2,115.9],[17.5,22.7,28.0,33.2,38.4,43.6,48.8,53.9,59.0,64.1,69.2,74.2,79.2,84.1,89.0,93.8,98.7,103.4,108.2,112.9,117.5],[20.0,25.1,30.3,35.5,40.6,45.8,50.9,56.0,61.1,66.1,71.1,76.1,81.0,85.9,90.8,95.6,100.4,105.1,109.8,114.5,119.1],[22.5,27.6,32.7,37.7,42.8,47.9,53.0,58.0,63.1,68.0,73.0,77.9,82.8,87.7,92.5,97.3,102.1,106.8,111.5,116.1,120.7],[25.0,30.0,35.0,40.0,45.1,50.1,55.1,60.1,65.1,70.0,74.9,79.8,84.7,89.5,94.3,99.0,103.8,108.4,113.1,117.7,122.3],[27.5,32.4,37.3,42.3,47.3,52.2,57.2,62.1,67.0,71.9,76.8,81.7,86.5,91.3,96.0,100.7,105.4,110.1,114.7,119.3,123.9],[30.0,34.8,39.7,44.6,49.5,54.4,59.3,64.1,69.0,73.9,78.7,83.5,88.3,93.0,97.8,102.4,107.1,111.7,116.3,120.9,125.4],[32.5,37.2,42.0,46.8,51.7,56.5,61.3,66.2,71.0,75.8,80.6,85.3,90.1,94.8,99.5,104.1,108.8,113.4,117.9,122.5,127.0],[35.0,39.6,44.3,49.1,53.9,58.6,63.4,68.2,73.0,77.7,82.5,87.2,91.9,96.5,101.2,105.8,110.4,115.0,119.5,124.0,128.5],[37.5,42.1,46.7,51.3,56.0,60.7,65.5,70.2,74.9,79.6,84.3,89.0,93.6,98.3,102.9,107.5,112.0,116.6,121.1,125.6,130.0],[40.0,44.5,49.0,53.6,58.2,62.9,67.5,72.2,76.9,81.5,86.2,90.8,95.4,100.0,104.6,109.1,113.7,118.2,122.6,127.1,131.5],[42.5,46.9,51.3,55.8,60.4,65.0,69.6,74.2,78.8,83.4,88.0,92.6,97.2,101.7,106.2,110.8,115.3,119.7,124.2,128.6,133.0],[45.0,49.3,53.6,58.1,62.5,67.1,71.6,76.1,80.7,85.3,89.8,94.3,98.9,103.4,107.9,112.4,116.8,121.3,125.7,130.1,134.5],[47.5,51.7,55.9,60.3,64.7,69.1,73.6,78.1,82.6,87.1,91.6,96.1,100.6,105.1,109.5,114.0,118.4,122.8,127.2,131.6,135.9],[50.0,54.1,58.2,62.5,66.8,71.2,75.6,80.0,84.5,88.9,93.4,97.8,102.3,106.7,111.1,115.6,119.9,124.3,128.7,133.0,137.3],[52.5,56.5,60.5,64.7,69.0,73.3,77.6,82.0,86.3,90.7,95.1,99.6,104.0,108.3,112.7,117.1,121.5,125.8,130.1,134.4,138.7],[55.0,58.9,62.8,66.9,71.1,75.3,79.6,83.9,88.2,92.5,96.9,101.2,105.6,109.9,114.3,118.6,122.9,127.3,131.5,135.8,140.1],[57.5,61.2,65.1,69.1,73.2,77.3,81.5,85.8,90.0,94.3,98.6,102.9,107.2,111.5,115.8,120.1,124.4,128.7,132.9,137.2,141.4],[60.0,63.6,67.4,71.3,75.3,79.3,83.4,87.6,91.8,96.0,100.3,104.5,108.8,113.1,117.3,121.6,125.8,130.1,134.3,138.5,142.7],[62.5,66.0,69.6,73.4,77.3,81.3,85.3,89.4,93.6,97.7,101.9,106.1,110.3,114.5,118.8,123.0,127.2,131.4,135.6,139.8,143.9],[65.0,68.4,71.9,75.6,79.4,83.2,87.2,91.2,95.3,99.4,103.5,107.7,111.8,116.0,120.2,124.3,128.5,132.7,136.8,141.0,145.1],[67.5,70.7,74.1,77.7,81.4,85.2,89.0,93.0,97.0,101.0,105.1,109.2,113.3,117.4,121.5,125.7,129.8,133.9,138.0,142.2,146.3],[70.0,73.1,76.3,79.8,83.3,87.0,90.8,94.7,98.6,102.6,106.6,110.6,114.7,118.7,122.8,126.9,131.0,135.1,139.2,143.2,147.3],[72.5,75.4,78.5,81.8,85.3,88.9,92.6,96.3,100.2,104.1,108.0,112.0,116.0,120.0,124.0,128.1,132.1,136.2,140.2,144.3,148.3],[75.0,77.7,80.7,83.8,87.2,90.7,94.2,97.9,101.7,105.5,109.4,113.3,117.2,121.2,125.2,129.1,133.1,137.2,141.2,145.2,149.2],[77.5,80.0,82.8,85.8,89.0,92.4,95.9,99.4,103.1,106.8,110.6,114.5,118.3,122.3,126.2,130.1,134.1,138.0,142.0,146.0,149.9],[80.0,82.3,84.9,87.8,90.8,94.0,97.4,100.9,104.4,108.1,111.8,115.6,119.4,123.2,127.1,131.0,134.9,138.8,142.7,146.6,150.6],[82.5,84.6,87.0,89.6,92.5,95.6,98.8,102.2,105.6,109.2,112.8,116.5,120.2,124.0,127.8,131.6,135.5,139.3,143.2,147.1,151.0],[85.0,86.8,89.0,91.4,94.1,97.0,100.1,103.3,106.7,110.1,113.6,117.2,120.9,124.6,128.3,132.1,135.9,139.7,143.5,147.4,151.2],[87.5,89.0,90.9,93.1,95.6,98.3,101.2,104.3,107.5,110.8,114.2,117.7,121.3,124.9,128.5,132.2,136.0,139.7,143.5,147.3,151.1],[90.0,91.2,92.8,94.7,96.9,99.4,102.1,105.0,108.0,111.2,114.4,117.8,121.2,124.7,128.3,131.9,135.6,139.3,143.0,146.7,150.5],[92.5,93.3,94.6,96.1,98.0,100.1,102.5,105.2,108.0,110.9,114.0,117.2,120.5,123.9,127.3,130.8,134.4,138.0,141.6,145.3,149.0]],"gs":[[2.4734,2.5176,2.5603,2.6019,2.6423,2.6816,2.72,2.7574,2.7939,2.8296,2.8646,2.8988,2.9323,2.9652,2.9974,3.0291,3.0602,3.0908,3.1209,3.1504,3.1796],[2.4653,2.5089,2.5513,2.5924,2.6325,2.6715,2.7095,2.7466,2.7829,2.8183,2.853,2.887,2.9203,2.953,2.985,3.0165,3.0474,3.0779,3.1078,3.1372,3.1662],[2.4576,2.5008,2.5427,2.5834,2.6231,2.6618,2.6995,2.7363,2.7723,2.8075,2.8419,2.8757,2.9088,2.9412,2.9731,3.0044,3.0352,3.0654,3.0952,3.1245,3.1533],[2.4503,2.493,2.5345,2.5749,2.6142,2.6525,2.6899,2.7264,2.7622,2.7971,2.8313,2.8649,2.8977,2.93,2.9617,2.9928,3.0234,3.0535,3.0831,3.1123,3.141],[2.4434,2.4856,2.5267,2.5667,2.6057,2.6437,2.6808,2.717,2.7525,2.7872,2.8212,2.8545,2.8872,2.9192,2.9507,2.9817,3.0121,3.042,3.0715,3.1005,3.129],[2.4368,2.4786,2.5193,2.559,2.5976,2.6353,2.6721,2.708,2.7432,2.7777,2.8114,2.8445,2.877,2.9089,2.9402,2.971,3.0012,3.031,3.0603,3.0892,3.1176],[2.4306,2.472,2.5123,2.5516,2.5899,2.6272,2.6637,2.6994,2.7344,2.7686,2.8021,2.835,2.8673,2.8989,2.9301,2.9607,2.9908,3.0204,3.0496,3.0783,3.1066],[2.4248,2.4657,2.5056,2.5445,2.5825,2.6196,2.6558,2.6912,2.7259,2.7599,2.7932,2.8258,2.8579,2.8894,2.9204,2.9508,2.9807,3.0102,3.0392,3.0678,3.0959],[2.4192,2.4598,2.4993,2.5379,2.5755,2.6122,2.6482,2.6833,2.7178,2.7515,2.7846,2.8171,2.8489,2.8803,2.911,2.9413,2.9711,3.0004,3.0292,3.0577,3.0857],[2.414,2.4541,2.4933,2.5315,2.5688,2.6053,2.6409,2.6758,2.71,2.7435,2.7764,2.8087,2.8403,2.8715,2.9021,2.9322,2.9618,2.9909,3.0197,3.048,3.0758],[2.409,2.4488,2.4876,2.5255,2.5625,2.5986,2.634,2.6686,2.7026,2.7359,2.7685,2.8006,2.8321,2.863,2.8935,2.9234,2.9528,2.9819,3.0104,3.0386,3.0664],[2.4043,2.4437,2.4822,2.5197,2.5564,2.5923,2.6274,2.6618,2.6955,2.7285,2.761,2.7928,2.8241,2.8549,2.8852,2.9149,2.9442,2.9731,3.0015,3.0296,3.0572],[2.3999,2.4389,2.477,2.5142,2.5506,2.5862,2.6211,2.6552,2.6887,2.7215,2.7537,2.7854,2.8165,2.8471,2.8772,2.9068,2.936,2.9647,2.993,3.0209,3.0484],[2.3958,2.4344,2.4721,2.509,2.5451,2.5804,2.615,2.6489,2.6821,2.7148,2.7468,2.7783,2.8092,2.8396,2.8695,2.899,2.928,2.9566,2.9847,3.0125,3.0399],[2.3918,2.4301,2.4675,2.5041,2.5399,2.5749,2.6092,2.6429,2.6759,2.7083,2.7401,2.7714,2.8022,2.8324,2.8622,2.8915,2.9203,2.9487,2.9768,3.0044,3.0316],[2.3881,2.426,2.4631,2.4994,2.5349,2.5696,2.6037,2.6371,2.6699,2.7021,2.7337,2.7648,2.7954,2.8255,2.855,2.8842,2.9129,2.9412,2.9691,2.9966,3.0237],[2.3846,2.4222,2.4589,2.4949,2.5301,2.5646,2.5984,2.6316,2.6642,2.6961,2.7276,2.7585,2.7889,2.8188,2.8482,2.8772,2.9058,2.9339,2.9617,2.989,3.016],[2.3813,2.4185,2.4549,2.4906,2.5255,2.5598,2.5933,2.6263,2.6586,2.6904,2.7217,2.7524,2.7826,2.8123,2.8416,2.8704,2.8989,2.9269,2.9545,2.9817,3.0086],[2.3782,2.4151,2.4512,2.4865,2.5212,2.5552,2.5885,2.6212,2.6534,2.6849,2.716,2.7465,2.7765,2.8061,2.8352,2.8639,2.8922,2.9201,2.9476,2.9747,3.0015],[2.3752,2.4118,2.4476,2.4826,2.517,2.5507,2.5838,2.6163,2.6483,2.6796,2.7105,2.7409,2.7707,2.8001,2.8291,2.8576,2.8858,2.9135,2.9409,2.9679,2.9945],[2.3724,2.4086,2.4441,2.4789,2.513,2.5465,2.5794,2.6117,2.6434,2.6746,2.7052,2.7354,2.7651,2.7944,2.8232,2.8516,2.8796,2.9072,2.9344,2.9613,2.9878],[2.3698,2.4057,2.4409,2.4754,2.5092,2.5425,2.5751,2.6072,2.6387,2.6697,2.7001,2.7301,2.7597,2.7888,2.8174,2.8457,2.8735,2.901,2.9281,2.9549,2.9813],[2.3673,2.4029,2.4378,2.472,2.5056,2.5386,2.571,2.6028,2.6341,2.6649,2.6952,2.7251,2.7544,2.7834,2.8119,2.84,2.8677,2.8951,2.9221,2.9487,2.975],[2.3649,2.4002,2.4348,2.4687,2.5021,2.5348,2.567,2.5986,2.6298,2.6604,2.6905,2.7201,2.7493,2.7781,2.8065,2.8345,2.8621,2.8893,2.9161,2.9427,2.9689],[2.3626,2.3976,2.4319,2.4656,2.4987,2.5312,2.5632,2.5946,2.6255,2.6559,2.6859,2.7154,2.7444,2.7731,2.8013,2.8291,2.8566,2.8837,2.9104,2.9368,2.9629],[2.3604,2.3951,2.4292,2.4626,2.4955,2.5277,2.5595,2.5907,2.6214,2.6517,2.6814,2.7107,2.7396,2.7681,2.7962,2.8239,2.8512,2.8782,2.9048,2.9311,2.9571],[2.3584,2.3928,2.4265,2.4597,2.4923,2.5244,2.5559,2.5869,2.6174,2.6475,2.6771,2.7063,2.735,2.7633,2.7913,2.8188,2.846,2.8729,2.8994,2.9256,2.9514],[2.3564,2.3905,2.424,2.4569,2.4893,2.5211,2.5524,2.5832,2.6136,2.6434,2.6729,2.7019,2.7305,2.7586,2.7865,2.8139,2.841,2.8677,2.8941,2.9201,2.9459],[2.3544,2.3883,2.4215,2.4542,2.4863,2.5179,2.549,2.5797,2.6098,2.6395,2.6688,2.6976,2.726,2.7541,2.7817,2.809,2.836,2.8626,2.8889,2.9148,2.9405],[2.3526,2.3861,2.4191,2.4515,2.4834,2.5148,2.5457,2.5762,2.6061,2.6356,2.6647,2.6934,2.7217,2.7496,2.7771,2.8043,2.8311,2.8576,2.8838,2.9096,2.9352],[2.3508,2.384,2.4167,2.4489,2.4806,2.5118,2.5425,2.5727,2.6025,2.6319,2.6608,2.6893,2.7175,2.7452,2.7726,2.7997,2.8264,2.8527,2.8788,2.9045,2.93],[2.349,2.382,2.4144,2.4464,2.4778,2.5088,2.5393,2.5693,2.599,2.6281,2.6569,2.6853,2.7133,2.7409,2.7682,2.7951,2.8217,2.8479,2.8739,2.8995,2.9248],[2.3472,2.3799,2.4121,2.4438,2.4751,2.5058,2.5362,2.566,2.5955,2.6245,2.6531,2.6813,2.7092,2.7367,2.7638,2.7906,2.817,2.8432,2.869,2.8945,2.9198],[2.3454,2.3779,2.4098,2.4413,2.4724,2.5029,2.533,2.5627,2.592,2.6208,2.6493,2.6774,2.7051,2.7324,2.7594,2.7861,2.8125,2.8385,2.8642,2.8896,2.9148],[2.3436,2.3758,2.4076,2.4388,2.4696,2.5,2.5299,2.5594,2.5885,2.6172,2.6455,2.6735,2.701,2.7283,2.7551,2.7817,2.8079,2.8338,2.8594,2.8848,2.9098],[2.3418,2.3738,2.4053,2.4363,2.4669,2.4971,2.5268,2.5561,2.5851,2.6136,2.6418,2.6696,2.697,2.7241,2.7508,2.7773,2.8034,2.8292,2.8547,2.8799,2.9049],[2.34,2.3717,2.4029,2.4338,2.4641,2.4941,2.5237,2.5528,2.5816,2.61,2.638,2.6656,2.6929,2.7199,2.7465,2.7729,2.7989,2.8246,2.85,2.8751,2.8999],[2.338,2.3695,2.4005,2.4311,2.4613,2.4911,2.5205,2.5495,2.5781,2.6063,2.6342,2.6617,2.6889,2.7157,2.7422,2.7684,2.7943,2.8199,2.8452,2.8703,2.895],[2.3361,2.3673,2.3981,2.4285,2.4585,2.4881,2.5173,2.5461,2.5745,2.6026,2.6303,2.6577,2.6848,2.7115,2.7379,2.764,2.7897,2.8152,2.8405,2.8654,2.8901],[2.334,2.3649,2.3955,2.4257,2.4555,2.4849,2.5139,2.5426,2.5709,2.5988,2.6264,2.6537,2.6806,2.7072,2.7335,2.7594,2.7851,2.8105,2.8356,2.8605,2.8851],[2.3317,2.3625,2.3929,2.4228,2.4524,2.4817,2.5105,2.539,2.5672,2.5949,2.6224,2.6495,2.6763,2.7028,2.729,2.7548,2.7804,2.8057,2.8307,2.8555,2.88],[2.3294,2.3599,2.39,2.4198,2.4492,2.4783,2.507,2.5353,2.5633,2.5909,2.6183,2.6452,2.6719,2.6983,2.7243,2.7501,2.7756,2.8008,2.8257,2.8504,2.8748],[2.3268,2.3571,2.387,2.4166,2.4459,2.4747,2.5033,2.5314,2.5593,2.5868,2.614,2.6408,2.6674,2.6936,2.7196,2.7453,2.7707,2.7958,2.8206,2.8452,2.8695],[2.324,2.3541,2.3838,2.4132,2.4423,2.471,2.4993,2.5274,2.5551,2.5825,2.6095,2.6363,2.6627,2.6888,2.7147,2.7403,2.7655,2.7906,2.8153,2.8398,2.8641],[2.321,2.3509,2.3804,2.4096,2.4385,2.467,2.4952,2.5231,2.5506,2.5779,2.6048,2.6314,2.6578,2.6838,2.7096,2.735,2.7602,2.7852,2.8098,2.8343,2.8584],[2.3177,2.3473,2.3766,2.4057,2.4343,2.4627,2.4908,2.5185,2.5459,2.5731,2.5999,2.6264,2.6526,2.6785,2.7042,2.7296,2.7547,2.7795,2.8041,2.8285,2.8526],[2.314,2.3434,2.3725,2.4014,2.4299,2.4581,2.486,2.5136,2.5409,2.5679,2.5946,2.621,2.6471,2.6729,2.6985,2.7238,2.7488,2.7736,2.7981,2.8224,2.8464],[2.3098,2.3391,2.368,2.3967,2.425,2.4531,2.4808,2.5083,2.5355,2.5623,2.5889,2.6152,2.6412,2.667,2.6924,2.7176,2.7426,2.7673,2.7917,2.8159,2.8399],[2.3052,2.3342,2.363,2.3914,2.4196,2.4475,2.4752,2.5025,2.5295,2.5563,2.5828,2.609,2.6349,2.6605,2.6859,2.711,2.7359,2.7605,2.7849,2.809,2.8329],[2.3,2.3288,2.3573,2.3856,2.4137,2.4414,2.4689,2.4961,2.523,2.5497,2.5761,2.6022,2.628,2.6536,2.6789,2.7039,2.7287,2.7533,2.7776,2.8017,2.8255],[2.294,2.3226,2.351,2.3791,2.407,2.4346,2.462,2.489,2.5159,2.5424,2.5687,2.5947,2.6204,2.6459,2.6712,2.6961,2.7209,2.7454,2.7696,2.7936,2.8174],[2.2871,2.3155,2.3437,2.3717,2.3994,2.4269,2.4542,2.4811,2.5078,2.5343,2.5605,2.5864,2.6121,2.6375,2.6626,2.6876,2.7122,2.7367,2.7609,2.7849,2.8086],[2.2791,2.3074,2.3354,2.3632,2.3908,2.4182,2.4453,2.4721,2.4988,2.5251,2.5512,2.5771,2.6027,2.628,2.6531,2.678,2.7026,2.727,2.7512,2.7751,2.7988],[2.2698,2.2978,2.3257,2.3534,2.3808,2.408,2.435,2.4618,2.4883,2.5146,2.5406,2.5664,2.592,2.6173,2.6423,2.6672,2.6917,2.7161,2.7402,2.7641,2.7878],[2.2586,2.2864,2.3141,2.3417,2.369,2.3961,2.423,2.4497,2.4761,2.5023,2.5283,2.554,2.5795,2.6048,2.6298,2.6546,2.6792,2.7035,2.7276,2.7515,2.7752],[2.2448,2.2725,2.3,2.3274,2.3546,2.3816,2.4085,2.4351,2.4614,2.4876,2.5135,2.5392,2.5647,2.5899,2.615,2.6397,2.6643,2.6886,2.7127,2.7366,2.7603],[2.2272,2.2547,2.2821,2.3094,2.3365,2.3634,2.3902,2.4167,2.443,2.4692,2.4951,2.5208,2.5462,2.5715,2.5965,2.6213,2.6459,2.6702,2.6944,2.7183,2.742],[2.2031,2.2304,2.2576,2.2848,2.3118,2.3387,2.3654,2.3919,2.4182,2.4444,2.4703,2.496,2.5215,2.5468,2.5719,2.5968,2.6214,2.6458,2.67,2.694,2.7178]],"dh":10,"n":21},"R32":{"tk":78.1,"pk":57.83,"hk":421.4,"t0":-50.0,"dt":2.5,"p":[1.1014,1.2464,1.4062,1.5817,1.7741,1.9844,2.2138,2.4634,2.7344,3.0281,3.3456,3.6883,4.0575,4.4545,4.8807,5.3375,5.8263,6.3486,6.9058,7.4994,8.131,8.8022,9.5145,10.2696,11.0691,11.9147,12.8081,13.7512,14.7457,15.7934,16.8962,18.0561,19.2751,20.5551,21.8983,23.3069,24.7831,26.3293,27.9478,29.6413,31.4123,33.2638,35.1988,37.2204,39.3323,41.5383,43.8427,46.2507,48.7682,51.4034,54.1683],"hl":[117.22,121.2,125.2,129.21,133.23,137.26,141.31,145.37,149.45,153.54,157.66,161.79,165.94,170.11,174.31,178.52,182.76,187.03,191.33,195.65,200.0,204.38,208.8,213.25,217.74,222.27,226.84,231.46,236.12,240.83,245.6,250.43,255.32,260.27,265.3,270.41,275.61,280.91,286.31,291.83,297.49,303.3,309.29,315.48,321.93,328.67,335.8,343.42,351.73,361.09,372.39],"hv":[497.27,498.5,499.7,500.87,502.02,503.13,504.21,505.26,506.27,507.25,508.2,509.11,509.97,510.8,511.58,512.32,513.02,513.67,514.26,514.81,515.3,515.73,516.11,516.42,516.66,516.83,516.93,516.96,516.9,516.75,516.51,516.17,515.72,515.16,514.48,513.67,512.71,511.59,510.29,508.81,507.1,505.16,502.93,500.38,497.44,494.04,490.05,485.31,479.52,472.11,461.72],"sl":[0.66827,0.68597,0.70352,0.72093,0.73819,0.75532,0.77233,0.78921,0.80597,0.82262,0.83917,0.85562,0.87197,0.88823,0.9044,0.9205,0.93652,0.95248,0.96838,0.98421,1.0,1.01574,1.03145,1.04712,1.06277,1.0784,1.09402,1.10965,1.12527,1.14092,1.15659,1.17231,1.18807,1.20391,1.21982,1.23584,1.25198,1.26826,1.28472,1.3014,1.31832,1.33555,1.35314,1.37118,1.38979,1.4091,1.42933,1.4508,1.47405,1.50007,1.53137],"sv":[2.37141,2.35803,2.34501,2.33233,2.31997,2.30793,2.29617,2.2847,2.27349,2.26252,2.25179,2.24128,2.23097,2.22086,2.21092,2.20115,2.19153,2.18205,2.17269,2.16345,2.15431,2.14525,2.13627,2.12734,2.11846,2.1096,2.10076,2.09192,2.08307,2.07417,2.06522,2.0562,2.04708,2.03784,2.02845,2.01888,2.0091,1.99908,1.98875,1.97808,1.96699,1.95541,1.94325,1.93037,1.91662,1.90177,1.8855,1.86733,1.84643,1.82126,1.78796],"rv":[3.232,3.63,4.067,4.544,5.065,5.632,6.248,6.916,7.639,8.421,9.266,10.176,11.157,12.212,13.346,14.564,15.87,17.269,18.769,20.374,22.091,23.927,25.891,27.989,30.232,32.629,35.19,37.928,40.856,43.987,47.339,50.928,54.776,58.906,63.343,68.119,73.268,78.832,84.859,91.408,98.55,106.373,114.989,124.539,135.213,147.273,161.092,177.243,196.688,221.272,255.587],"gT":[[-50.0,-38.3,-26.3,-14.2,-2.1,9.9,21.8,33.6,45.1,56.5,67.6,78.6,89.4,100.0,110.4,120.6,130.7,140.7,150.4,160.1,169.6],[-47.5,-36.0,-24.1,-12.1,-0.1,11.9,23.7,35.3,46.8,58.1,69.2,80.1,90.9,101.4,111.8,122.0,132.1,142.0,151.7,161.4,170.8],[-45.0,-33.7,-21.9,-10.0,1.9,13.7,25.5,37.1,48.5,59.7,70.8,81.7,92.4,102.9,113.2,123.4,133.4,143.3,153.0,162.6,172.1],[-42.5,-31.3,-19.7,-7.9,3.9,15.6,27.3,38.8,50.2,61.4,72.4,83.2,93.8,104.3,114.6,124.8,134.8,144.6,154.3,163.9,173.3],[-40.0,-29.0,-17.5,-5.9,5.8,17.5,29.1,40.5,51.8,62.9,73.9,84.7,95.3,105.7,116.0,126.1,136.1,145.9,155.6,165.1,174.5],[-37.5,-26.6,-15.3,-3.8,7.8,19.4,30.9,42.2,53.5,64.5,75.4,86.2,96.7,107.1,117.4,127.4,137.4,147.2,156.8,166.3,175.7],[-35.0,-24.3,-13.1,-1.7,9.8,21.2,32.6,43.9,55.1,66.1,76.9,87.6,98.1,108.5,118.7,128.8,138.6,148.4,158.0,167.5,176.9],[-32.5,-22.0,-10.9,0.3,11.7,23.1,34.4,45.6,56.7,67.6,78.4,89.1,99.5,109.9,120.0,130.0,139.9,149.6,159.2,168.7,178.0],[-30.0,-19.6,-8.8,2.4,13.6,24.9,36.1,47.3,58.3,69.2,79.9,90.5,100.9,111.2,121.3,131.3,141.1,150.8,160.4,169.8,179.2],[-27.5,-17.3,-6.6,4.4,15.6,26.8,37.9,48.9,59.9,70.7,81.4,91.9,102.3,112.5,122.6,132.6,142.4,152.0,161.6,171.0,180.3],[-25.0,-15.0,-4.4,6.5,17.5,28.6,39.6,50.6,61.5,72.2,82.8,93.3,103.7,113.8,123.9,133.8,143.6,153.2,162.7,172.1,181.4],[-22.5,-12.6,-2.2,8.5,19.4,30.4,41.3,52.2,63.0,73.7,84.3,94.7,105.0,115.1,125.1,135.0,144.7,154.3,163.8,173.2,182.4],[-20.0,-10.3,-0.0,10.6,21.4,32.2,43.1,53.9,64.6,75.2,85.7,96.1,106.3,116.4,126.4,136.2,145.9,155.5,164.9,174.2,183.5],[-17.5,-7.9,2.2,12.6,23.3,34.0,44.8,55.5,66.1,76.7,87.1,97.4,107.6,117.7,127.6,137.4,147.0,156.6,166.0,175.3,184.5],[-15.0,-5.6,4.4,14.7,25.2,35.8,46.5,57.1,67.6,78.1,88.5,98.7,108.9,118.9,128.8,138.5,148.1,157.7,167.0,176.3,185.5],[-12.5,-3.3,6.5,16.7,27.1,37.6,48.1,58.7,69.2,79.6,89.9,100.1,110.1,120.1,129.9,139.6,149.2,158.7,168.1,177.3,186.5],[-10.0,-0.9,8.7,18.7,29.0,39.4,49.8,60.3,70.7,81.0,91.2,101.4,111.4,121.3,131.1,140.8,150.3,159.8,169.1,178.3,187.4],[-7.5,1.4,10.9,20.8,30.9,41.2,51.5,61.8,72.1,82.4,92.6,102.6,112.6,122.5,132.2,141.8,151.4,160.8,170.1,179.3,188.3],[-5.0,3.7,13.1,22.8,32.8,42.9,53.1,63.4,73.6,83.8,93.9,103.9,113.8,123.6,133.3,142.9,152.4,161.8,171.0,180.2,189.2],[-2.5,6.1,15.2,24.8,34.7,44.7,54.8,64.9,75.1,85.2,95.2,105.1,115.0,124.7,134.4,143.9,153.4,162.7,172.0,181.1,190.1],[0.0,8.4,17.4,26.8,36.5,46.4,56.4,66.5,76.5,86.5,96.5,106.3,116.1,125.8,135.4,145.0,154.4,163.7,172.9,182.0,191.0],[2.5,10.7,19.6,28.8,38.4,48.2,58.0,68.0,77.9,87.8,97.7,107.5,117.3,126.9,136.5,145.9,155.3,164.6,173.7,182.8,191.8],[5.0,13.1,21.7,30.8,40.3,49.9,59.6,69.5,79.3,89.2,99.0,108.7,118.4,128.0,137.5,146.9,156.2,165.4,174.6,183.6,192.6],[7.5,15.4,23.9,32.8,42.1,51.6,61.2,71.0,80.7,90.5,100.2,109.9,119.5,129.0,138.5,147.8,157.1,166.3,175.4,184.4,193.3],[10.0,17.7,26.0,34.8,43.9,53.3,62.8,72.4,82.1,91.7,101.4,111.0,120.5,130.0,139.4,148.7,158.0,167.1,176.2,185.1,194.0],[12.5,20.0,28.2,36.8,45.8,55.0,64.4,73.9,83.4,93.0,102.6,112.1,121.6,131.0,140.3,149.6,158.8,167.9,176.9,185.8,194.7],[15.0,22.4,30.3,38.8,47.6,56.7,65.9,75.3,84.8,94.2,103.7,113.2,122.6,131.9,141.2,150.4,159.6,168.6,177.6,186.5,195.3],[17.5,24.7,32.5,40.8,49.4,58.3,67.5,76.7,86.1,95.4,104.8,114.2,123.5,132.8,142.1,151.2,160.3,169.3,178.3,187.1,195.9],[20.0,27.0,34.6,42.7,51.2,60.0,69.0,78.1,87.3,96.6,105.9,115.2,124.5,133.7,142.9,152.0,161.0,170.0,178.9,187.7,196.5],[22.5,29.3,36.7,44.7,53.0,61.6,70.5,79.5,88.6,97.8,107.0,116.2,125.4,134.5,143.6,152.7,161.7,170.6,179.5,188.3,197.0],[25.0,31.6,38.9,46.6,54.8,63.2,71.9,80.8,89.8,98.9,108.0,117.1,126.2,135.3,144.4,153.4,162.3,171.2,180.0,188.8,197.5],[27.5,33.9,41.0,48.5,56.5,64.8,73.4,82.1,91.0,100.0,109.0,118.0,127.0,136.1,145.0,154.0,162.9,171.7,180.5,189.2,197.9],[30.0,36.2,43.1,50.5,58.3,66.4,74.8,83.4,92.2,101.0,109.9,118.9,127.8,136.8,145.7,154.6,163.4,172.2,180.9,189.6,198.2],[32.5,38.5,45.2,52.4,60.0,68.0,76.2,84.7,93.3,102.0,110.8,119.7,128.5,137.4,146.3,155.1,163.9,172.6,181.3,189.9,198.5],[35.0,40.8,47.2,54.2,61.7,69.5,77.6,85.9,94.4,103.0,111.7,120.4,129.2,138.0,146.8,155.5,164.3,172.9,181.6,190.2,198.7],[37.5,43.1,49.3,56.1,63.4,71.0,78.9,87.1,95.4,103.9,112.5,121.1,129.8,138.5,147.2,155.9,164.6,173.2,181.8,190.4,198.8],[40.0,45.4,51.4,58.0,65.0,72.4,80.2,88.2,96.4,104.8,113.2,121.8,130.4,139.0,147.6,156.2,164.9,173.4,182.0,190.5,198.9],[42.5,47.6,53.4,59.8,66.6,73.9,81.5,89.3,97.4,105.6,113.9,122.4,130.9,139.4,147.9,156.5,165.0,173.5,182.0,190.5,198.9],[45.0,49.9,55.5,61.6,68.2,75.3,82.7,90.3,98.2,106.3,114.5,122.9,131.3,139.7,148.2,156.6,165.1,173.6,182.0,190.4,198.7],[47.5,52.2,57.5,63.4,69.8,76.6,83.8,91.3,99.1,107.0,115.1,123.3,131.6,139.9,148.3,156.7,165.1,173.5,181.8,190.2,198.5],[50.0,54.4,59.5,65.1,71.3,77.9,84.9,92.2,99.8,107.6,115.5,123.6,131.8,140.0,148.3,156.6,164.9,173.3,181.6,189.9,198.1],[52.5,56.6,61.4,66.9,72.8,79.2,86.0,93.1,100.5,108.1,115.9,123.8,131.9,140.0,148.2,156.4,164.7,172.9,181.2,189.4,197.6],[55.0,58.9,63.4,68.5,74.2,80.4,86.9,93.8,101.0,108.5,116.1,123.9,131.8,139.8,147.9,156.1,164.2,172.4,180.6,188.8,196.9],[57.5,61.1,65.3,70.2,75.6,81.5,87.8,94.5,101.5,108.7,116.2,123.8,131.6,139.5,147.5,155.5,163.6,171.7,179.8,187.9,196.0],[60.0,63.3,67.2,71.8,76.9,82.5,88.6,95.0,101.8,108.8,116.1,123.6,131.2,139.0,146.9,154.8,162.8,170.8,178.8,186.8,194.9],[62.5,65.4,69.1,73.3,78.1,83.4,89.2,95.4,101.9,108.8,115.9,123.2,130.6,138.2,146.0,153.8,161.6,169.6,177.5,185.5,193.5],[65.0,67.6,70.9,74.7,79.2,84.2,89.7,95.6,101.9,108.5,115.3,122.4,129.7,137.2,144.7,152.4,160.2,168.0,175.9,183.8,191.7],[67.5,69.7,72.6,76.1,80.2,84.8,90.0,95.6,101.5,107.9,114.5,121.3,128.4,135.7,143.1,150.6,158.3,166.0,173.7,181.5,189.4],[70.0,71.8,74.3,77.4,81.0,85.3,90.0,95.2,100.8,106.8,113.1,119.8,126.6,133.6,140.9,148.2,155.7,163.3,170.9,178.6,186.4],[72.5,73.9,75.9,78.4,81.6,85.3,89.6,94.3,99.5,105.2,111.1,117.4,123.9,130.7,137.7,144.9,152.2,159.6,167.1,174.6,182.3],[75.0,75.9,77.3,79.2,81.7,84.8,88.5,92.6,97.2,102.3,107.8,113.6,119.8,126.2,132.8,139.7,146.7,153.9,161.2,168.6,176.1]],"gs":[[2.3715,2.4151,2.4567,2.4962,2.534,2.5701,2.6047,2.6379,2.6699,2.7008,2.7306,2.7595,2.7875,2.8147,2.8411,2.8668,2.8919,2.9164,2.9403,2.9636,2.9864],[2.3581,2.4013,2.4425,2.4817,2.5191,2.555,2.5893,2.6224,2.6542,2.6849,2.7146,2.7434,2.7713,2.7983,2.8247,2.8503,2.8753,2.8997,2.9235,2.9467,2.9695],[2.3451,2.3878,2.4286,2.4675,2.5047,2.5403,2.5744,2.6073,2.6389,2.6695,2.699,2.7277,2.7554,2.7824,2.8086,2.8342,2.8591,2.8834,2.9071,2.9303,2.953],[2.3324,2.3747,2.4151,2.4537,2.4906,2.5259,2.5599,2.5925,2.624,2.6544,2.6838,2.7123,2.74,2.7668,2.793,2.8184,2.8433,2.8675,2.8911,2.9143,2.9369],[2.32,2.3619,2.402,2.4402,2.4768,2.5119,2.5457,2.5782,2.6095,2.6397,2.669,2.6974,2.7249,2.7517,2.7777,2.8031,2.8278,2.852,2.8756,2.8986,2.9212],[2.308,2.3495,2.3891,2.4271,2.4634,2.4983,2.5318,2.5641,2.5953,2.6254,2.6545,2.6828,2.7102,2.7369,2.7628,2.7881,2.8128,2.8368,2.8604,2.8834,2.9059],[2.2962,2.3373,2.3766,2.4143,2.4503,2.485,2.5183,2.5504,2.5814,2.6114,2.6404,2.6685,2.6959,2.7224,2.7483,2.7735,2.7981,2.8221,2.8455,2.8685,2.8909],[2.2847,2.3254,2.3644,2.4017,2.4376,2.472,2.5051,2.537,2.5679,2.5977,2.6266,2.6546,2.6818,2.7083,2.7341,2.7592,2.7837,2.8076,2.831,2.8539,2.8763],[2.2735,2.3138,2.3524,2.3895,2.4251,2.4593,2.4922,2.524,2.5546,2.5843,2.6131,2.641,2.6681,2.6945,2.7201,2.7452,2.7696,2.7935,2.8168,2.8396,2.8619],[2.2626,2.3025,2.3407,2.3775,2.4128,2.4468,2.4795,2.5111,2.5417,2.5712,2.5999,2.6277,2.6547,2.6809,2.7065,2.7315,2.7558,2.7796,2.8029,2.8256,2.8479],[2.2518,2.2913,2.3293,2.3658,2.4009,2.4346,2.4672,2.4986,2.529,2.5584,2.5869,2.6146,2.6415,2.6677,2.6932,2.7181,2.7424,2.7661,2.7893,2.812,2.8342],[2.2413,2.2805,2.3181,2.3543,2.3891,2.4227,2.455,2.4863,2.5165,2.5458,2.5742,2.6018,2.6286,2.6547,2.6801,2.7049,2.7291,2.7528,2.7759,2.7986,2.8208],[2.231,2.2698,2.3071,2.343,2.3776,2.411,2.4431,2.4742,2.5043,2.5335,2.5618,2.5892,2.6159,2.642,2.6673,2.692,2.7162,2.7398,2.7628,2.7854,2.8076],[2.2209,2.2593,2.2963,2.332,2.3663,2.3995,2.4315,2.4624,2.4923,2.5214,2.5495,2.5769,2.6035,2.6295,2.6547,2.6794,2.7035,2.727,2.75,2.7725,2.7946],[2.211,2.249,2.2857,2.3211,2.3552,2.3882,2.42,2.4508,2.4806,2.5095,2.5375,2.5648,2.5913,2.6172,2.6424,2.6669,2.691,2.7144,2.7374,2.7599,2.7819],[2.2012,2.2389,2.2753,2.3104,2.3443,2.3771,2.4087,2.4393,2.469,2.4978,2.5257,2.5529,2.5793,2.6051,2.6302,2.6547,2.6787,2.7021,2.725,2.7474,2.7694],[2.1916,2.2289,2.265,2.2999,2.3336,2.3661,2.3976,2.4281,2.4576,2.4863,2.5141,2.5412,2.5675,2.5932,2.6182,2.6427,2.6666,2.6899,2.7128,2.7352,2.7571],[2.1821,2.2191,2.2549,2.2895,2.323,2.3553,2.3867,2.417,2.4464,2.4749,2.5027,2.5296,2.5559,2.5815,2.6065,2.6308,2.6547,2.678,2.7008,2.7231,2.745],[2.1727,2.2094,2.245,2.2793,2.3126,2.3447,2.3759,2.406,2.4353,2.4637,2.4914,2.5182,2.5444,2.5699,2.5948,2.6192,2.6429,2.6662,2.6889,2.7112,2.733],[2.1635,2.1999,2.2351,2.2692,2.3023,2.3342,2.3652,2.3952,2.4244,2.4527,2.4802,2.507,2.5331,2.5585,2.5834,2.6076,2.6313,2.6545,2.6772,2.6995,2.7213],[2.1543,2.1904,2.2254,2.2593,2.2921,2.3239,2.3547,2.3846,2.4136,2.4418,2.4692,2.4959,2.5219,2.5473,2.5721,2.5962,2.6199,2.643,2.6657,2.6879,2.7096],[2.1453,2.181,2.2157,2.2494,2.282,2.3136,2.3442,2.374,2.4029,2.431,2.4583,2.4849,2.5109,2.5362,2.5609,2.585,2.6086,2.6317,2.6543,2.6764,2.6982],[2.1363,2.1717,2.2062,2.2396,2.272,2.3034,2.3339,2.3635,2.3923,2.4203,2.4475,2.474,2.4999,2.5251,2.5498,2.5738,2.5974,2.6204,2.643,2.6651,2.6868],[2.1274,2.1625,2.1967,2.2299,2.2621,2.2933,2.3237,2.3531,2.3818,2.4097,2.4368,2.4633,2.489,2.5142,2.5388,2.5628,2.5863,2.6093,2.6318,2.6539,2.6755],[2.1185,2.1533,2.1872,2.2202,2.2522,2.2833,2.3135,2.3428,2.3714,2.3991,2.4262,2.4525,2.4783,2.5034,2.5279,2.5518,2.5753,2.5982,2.6207,2.6428,2.6644],[2.1096,2.1442,2.1778,2.2106,2.2424,2.2733,2.3033,2.3326,2.361,2.3887,2.4156,2.4419,2.4675,2.4926,2.517,2.541,2.5644,2.5873,2.6097,2.6317,2.6533],[2.1008,2.1351,2.1685,2.201,2.2326,2.2633,2.2932,2.3223,2.3506,2.3782,2.4051,2.4313,2.4569,2.4819,2.5063,2.5301,2.5535,2.5764,2.5988,2.6207,2.6423],[2.092,2.126,2.1591,2.1914,2.2228,2.2534,2.2832,2.3121,2.3403,2.3678,2.3946,2.4207,2.4463,2.4712,2.4955,2.5194,2.5427,2.5655,2.5879,2.6098,2.6313],[2.0831,2.1168,2.1497,2.1818,2.213,2.2435,2.2731,2.3019,2.33,2.3574,2.3841,2.4102,2.4356,2.4605,2.4848,2.5086,2.5319,2.5547,2.577,2.5989,2.6204],[2.0742,2.1077,2.1403,2.1722,2.2033,2.2335,2.263,2.2917,2.3197,2.347,2.3737,2.3997,2.425,2.4499,2.4741,2.4978,2.5211,2.5438,2.5662,2.588,2.6095],[2.0653,2.0984,2.1309,2.1625,2.1934,2.2235,2.2529,2.2815,2.3094,2.3366,2.3632,2.3891,2.4144,2.4392,2.4634,2.4871,2.5103,2.533,2.5553,2.5772,2.5986],[2.0562,2.0892,2.1214,2.1528,2.1835,2.2135,2.2427,2.2712,2.299,2.3261,2.3526,2.3785,2.4038,2.4285,2.4526,2.4763,2.4995,2.5222,2.5444,2.5663,2.5877],[2.0471,2.0798,2.1117,2.143,2.1736,2.2034,2.2325,2.2608,2.2886,2.3156,2.342,2.3678,2.393,2.4177,2.4418,2.4655,2.4886,2.5113,2.5335,2.5553,2.5768],[2.0379,2.0703,2.102,2.1331,2.1635,2.1931,2.2221,2.2504,2.278,2.305,2.3313,2.3571,2.3822,2.4069,2.431,2.4546,2.4777,2.5003,2.5226,2.5444,2.5657],[2.0285,2.0606,2.0922,2.1231,2.1533,2.1828,2.2116,2.2398,2.2673,2.2942,2.3205,2.3462,2.3713,2.3959,2.42,2.4436,2.4667,2.4893,2.5115,2.5333,2.5547],[2.0189,2.0508,2.0821,2.1128,2.1429,2.1723,2.201,2.2291,2.2565,2.2834,2.3096,2.3352,2.3603,2.3849,2.4089,2.4324,2.4555,2.4781,2.5003,2.5221,2.5435],[2.0091,2.0408,2.0719,2.1024,2.1323,2.1616,2.1902,2.2182,2.2455,2.2723,2.2985,2.3241,2.3491,2.3736,2.3976,2.4212,2.4442,2.4668,2.489,2.5108,2.5322],[1.9991,2.0305,2.0614,2.0918,2.1215,2.1506,2.1791,2.207,2.2343,2.261,2.2871,2.3127,2.3377,2.3622,2.3862,2.4097,2.4328,2.4554,2.4775,2.4993,2.5207],[1.9888,2.02,2.0507,2.0808,2.1104,2.1394,2.1678,2.1956,2.2228,2.2495,2.2755,2.3011,2.3261,2.3505,2.3745,2.398,2.4211,2.4437,2.4658,2.4876,2.509],[1.9781,2.0091,2.0396,2.0696,2.099,2.1279,2.1562,2.1839,2.211,2.2376,2.2637,2.2892,2.3141,2.3386,2.3625,2.386,2.4091,2.4317,2.4539,2.4756,2.497],[1.967,1.9978,2.0281,2.0579,2.0872,2.1159,2.1441,2.1718,2.1989,2.2254,2.2514,2.2769,2.3018,2.3263,2.3502,2.3737,2.3968,2.4194,2.4416,2.4634,2.4848],[1.9554,1.986,2.0161,2.0457,2.0749,2.1035,2.1316,2.1592,2.1863,2.2128,2.2387,2.2642,2.2891,2.3136,2.3375,2.361,2.3841,2.4067,2.4289,2.4507,2.4722],[1.9433,1.9736,2.0035,2.033,2.062,2.0906,2.1186,2.1461,2.1731,2.1996,2.2255,2.2509,2.2759,2.3003,2.3243,2.3478,2.3709,2.3936,2.4158,2.4376,2.4591],[1.9304,1.9605,1.9902,2.0196,2.0485,2.0769,2.1049,2.1323,2.1593,2.1857,2.2116,2.2371,2.262,2.2865,2.3105,2.334,2.3571,2.3798,2.4021,2.424,2.4455],[1.9166,1.9465,1.9761,2.0053,2.0341,2.0624,2.0903,2.1177,2.1446,2.171,2.197,2.2224,2.2474,2.2719,2.2959,2.3195,2.3426,2.3654,2.3877,2.4096,2.4312],[1.9018,1.9315,1.9608,1.9899,2.0186,2.0468,2.0746,2.102,2.1289,2.1553,2.1813,2.2067,2.2317,2.2563,2.2804,2.304,2.3272,2.35,2.3724,2.3944,2.416],[1.8855,1.915,1.9442,1.9731,2.0017,2.0299,2.0576,2.085,2.1119,2.1383,2.1643,2.1898,2.2148,2.2394,2.2636,2.2873,2.3106,2.3335,2.3559,2.378,2.3997],[1.8674,1.8966,1.9257,1.9544,1.9829,2.011,2.0388,2.0661,2.093,2.1195,2.1455,2.1711,2.1962,2.2209,2.2451,2.2689,2.2923,2.3153,2.3379,2.3601,2.3819],[1.8465,1.8755,1.9044,1.9331,1.9615,1.9895,2.0173,2.0446,2.0716,2.0981,2.1242,2.1499,2.1751,2.1999,2.2243,2.2482,2.2717,2.2948,2.3175,2.3399,2.3618],[1.8213,1.8502,1.8789,1.9075,1.9358,1.9638,1.9916,2.019,2.046,2.0726,2.0988,2.1247,2.15,2.175,2.1996,2.2237,2.2474,2.2707,2.2936,2.3162,2.3383],[1.788,1.8167,1.8453,1.8737,1.902,1.9301,1.9579,1.9854,2.0125,2.0394,2.0658,2.0919,2.1175,2.1428,2.1676,2.192,2.216,2.2397,2.2629,2.2857,2.3082]],"dh":10,"n":21},"R410A":{"tk":71.3,"pk":49.01,"hk":369.9,"t0":-50.0,"dt":2.5,"p":[1.0876,1.2309,1.3886,1.5619,1.7517,1.9592,2.1853,2.4313,2.6983,2.9874,3.2999,3.637,3.9999,4.39,4.8086,5.2569,5.7364,6.2484,6.7944,7.3757,7.9939,8.6505,9.3469,10.0848,10.8656,11.6911,12.5628,13.4825,14.4519,15.4728,16.5469,17.6763,18.8628,20.1084,21.4152,22.7854,24.2213,25.7251,27.2994,28.9469,30.6703,32.4727,34.3572,36.3275,38.3874,40.5414,42.7948,45.1541],"hl":[128.45,131.88,135.32,138.78,142.24,145.72,149.21,152.72,156.24,159.77,163.32,166.89,170.48,174.09,177.72,181.37,185.04,188.74,192.47,196.22,200.0,203.81,207.66,211.53,215.45,219.4,223.4,227.43,231.52,235.65,239.84,244.08,248.38,252.75,257.19,261.72,266.32,271.03,275.85,280.79,285.88,291.15,296.63,302.38,308.48,315.09,322.49,331.32],"hv":[400.05,401.34,402.6,403.85,405.08,406.29,407.48,408.65,409.8,410.92,412.02,413.1,414.14,415.16,416.15,417.11,418.04,418.93,419.79,420.61,421.39,422.12,422.81,423.46,424.05,424.59,425.07,425.48,425.83,426.11,426.31,426.43,426.46,426.38,426.2,425.89,425.45,424.85,424.08,423.12,421.92,420.45,418.65,416.44,413.7,410.23,405.69,399.3],"sl":[0.71335,0.72861,0.74373,0.75874,0.77362,0.78839,0.80305,0.81761,0.83208,0.84645,0.86073,0.87494,0.88907,0.90312,0.91712,0.93105,0.94493,0.95875,0.97254,0.98628,1.0,1.01368,1.02735,1.041,1.05464,1.06828,1.08193,1.09559,1.10927,1.12299,1.13675,1.15056,1.16443,1.17839,1.19244,1.20661,1.22092,1.2354,1.25007,1.265,1.28023,1.29584,1.31194,1.3287,1.34635,1.36531,1.38638,1.41146],"sv":[1.93063,1.92287,1.91536,1.90809,1.90106,1.89424,1.88763,1.88122,1.87499,1.86893,1.86303,1.85728,1.85167,1.84619,1.84083,1.83558,1.83042,1.82536,1.82037,1.81545,1.81058,1.80575,1.80097,1.7962,1.79144,1.78667,1.78189,1.77708,1.77222,1.7673,1.76229,1.75717,1.75194,1.74654,1.74097,1.73518,1.72914,1.72279,1.71608,1.70893,1.70127,1.69296,1.68385,1.67371,1.66221,1.6488,1.63248,1.61105],"rv":[4.455,5.006,5.61,6.27,6.99,7.773,8.625,9.549,10.549,11.631,12.799,14.059,15.416,16.877,18.447,20.133,21.942,23.883,25.962,28.19,30.575,33.127,35.859,38.783,41.911,45.259,48.844,52.683,56.798,61.21,65.948,71.039,76.52,82.429,88.813,95.727,103.236,111.421,120.38,130.236,141.147,153.322,167.045,182.719,200.954,222.739,249.892,286.489],"gT":[[-50.0,-37.5,-24.7,-11.9,0.7,13.2,25.4,37.4,49.2,60.8,72.2,83.3,94.3,105.1,115.7,126.1,136.4,146.6,156.6,166.4,176.2],[-47.5,-35.1,-22.5,-9.8,2.7,15.1,27.2,39.2,50.9,62.4,73.8,84.9,95.8,106.6,117.2,127.6,137.8,147.9,157.9,167.8,177.5],[-45.0,-32.8,-20.3,-7.8,4.7,17.0,29.1,40.9,52.6,64.1,75.4,86.5,97.3,108.1,118.6,129.0,139.2,149.3,159.3,169.1,178.8],[-42.5,-30.5,-18.1,-5.7,6.7,18.9,30.9,42.7,54.3,65.7,77.0,88.0,98.9,109.5,120.1,130.4,140.6,150.7,160.6,170.4,180.1],[-40.0,-28.1,-15.9,-3.6,8.6,20.7,32.7,44.4,56.0,67.4,78.6,89.6,100.4,111.0,121.5,131.8,142.0,152.0,161.9,171.7,181.4],[-37.5,-25.8,-13.7,-1.5,10.6,22.6,34.5,46.2,57.7,69.0,80.1,91.1,101.9,112.5,122.9,133.2,143.4,153.4,163.3,173.0,182.6],[-35.0,-23.4,-11.5,0.6,12.6,24.5,36.3,47.9,59.4,70.6,81.7,92.6,103.3,113.9,124.3,134.6,144.7,154.7,164.6,174.3,183.9],[-32.5,-21.1,-9.3,2.6,14.5,26.4,38.1,49.6,61.0,72.2,83.3,94.1,104.8,115.3,125.7,136.0,146.1,156.0,165.8,175.6,185.1],[-30.0,-18.8,-7.1,4.7,16.5,28.3,39.9,51.4,62.7,73.8,84.8,95.6,106.3,116.8,127.1,137.3,147.4,157.3,167.1,176.8,186.4],[-27.5,-16.4,-4.9,6.8,18.5,30.1,41.7,53.1,64.3,75.4,86.3,97.1,107.7,118.2,128.5,138.7,148.7,158.6,168.4,178.0,187.6],[-25.0,-14.1,-2.7,8.8,20.4,32.0,43.4,54.8,66.0,77.0,87.9,98.6,109.2,119.6,129.9,140.0,150.0,159.9,169.6,179.3,188.8],[-22.5,-11.8,-0.5,10.9,22.4,33.8,45.2,56.5,67.6,78.6,89.4,100.1,110.6,121.0,131.2,141.3,151.3,161.1,170.9,180.5,190.0],[-20.0,-9.4,1.7,12.9,24.3,35.7,47.0,58.1,69.2,80.1,90.9,101.5,112.0,122.3,132.5,142.6,152.6,162.4,172.1,181.7,191.2],[-17.5,-7.1,3.8,15.0,26.3,37.5,48.7,59.8,70.8,81.7,92.4,102.9,113.4,123.7,133.9,143.9,153.8,163.6,173.3,182.8,192.3],[-15.0,-4.7,6.0,17.1,28.2,39.3,50.5,61.5,72.4,83.2,93.8,104.4,114.8,125.0,135.2,145.2,155.1,164.8,174.5,184.0,193.4],[-12.5,-2.4,8.2,19.1,30.1,41.2,52.2,63.1,74.0,84.7,95.3,105.8,116.1,126.4,136.5,146.4,156.3,166.0,175.6,185.2,194.6],[-10.0,-0.1,10.4,21.1,32.1,43.0,53.9,64.8,75.5,86.2,96.8,107.2,117.5,127.7,137.7,147.7,157.5,167.2,176.8,186.3,195.7],[-7.5,2.3,12.6,23.2,34.0,44.8,55.6,66.4,77.1,87.7,98.2,108.6,118.8,129.0,139.0,148.9,158.7,168.3,177.9,187.4,196.7],[-5.0,4.6,14.7,25.2,35.9,46.6,57.3,68.0,78.7,89.2,99.6,109.9,120.1,130.2,140.2,150.1,159.8,169.5,179.0,188.5,197.8],[-2.5,6.9,16.9,27.3,37.8,48.4,59.0,69.6,80.2,90.7,101.0,111.3,121.5,131.5,141.4,151.3,161.0,170.6,180.1,189.5,198.8],[0.0,9.3,19.1,29.3,39.7,50.2,60.7,71.2,81.7,92.1,102.4,112.6,122.7,132.7,142.6,152.4,162.1,171.7,181.2,190.6,199.9],[2.5,11.6,21.3,31.3,41.6,52.0,62.4,72.8,83.2,93.5,103.8,113.9,124.0,134.0,143.8,153.6,163.2,172.8,182.2,191.6,200.8],[5.0,13.9,23.4,33.3,43.5,53.7,64.1,74.4,84.7,95.0,105.1,115.2,125.2,135.1,145.0,154.7,164.3,173.8,183.2,192.6,201.8],[7.5,16.2,25.6,35.3,45.3,55.5,65.7,75.9,86.2,96.3,106.5,116.5,126.5,136.3,146.1,155.8,165.3,174.8,184.2,193.5,202.7],[10.0,18.5,27.7,37.3,47.2,57.2,67.3,77.5,87.6,97.7,107.8,117.7,127.6,137.5,147.2,156.8,166.4,175.8,185.2,194.5,203.6],[12.5,20.9,29.9,39.3,49.0,58.9,68.9,79.0,89.0,99.1,109.0,119.0,128.8,138.6,148.2,157.8,167.3,176.8,186.1,195.4,204.5],[15.0,23.2,32.0,41.3,50.9,60.6,70.5,80.5,90.4,100.4,110.3,120.1,129.9,139.7,149.3,158.8,168.3,177.7,187.0,196.2,205.4],[17.5,25.5,34.1,43.2,52.7,62.3,72.1,81.9,91.8,101.7,111.5,121.3,131.0,140.7,150.3,159.8,169.2,178.6,187.8,197.0,206.2],[20.0,27.8,36.2,45.2,54.5,64.0,73.6,83.4,93.2,102.9,112.7,122.4,132.1,141.7,151.3,160.7,170.1,179.4,188.7,197.8,206.9],[22.5,30.1,38.3,47.1,56.3,65.6,75.2,84.8,94.5,104.2,113.9,123.5,133.1,142.7,152.2,161.6,170.9,180.2,189.4,198.6,207.6],[25.0,32.4,40.4,49.0,58.0,67.2,76.7,86.2,95.8,105.4,115.0,124.6,134.1,143.6,153.1,162.4,171.7,181.0,190.2,199.3,208.3],[27.5,34.6,42.5,50.9,59.7,68.8,78.1,87.5,97.0,106.5,116.1,125.6,135.1,144.5,153.9,163.2,172.5,181.7,190.8,199.9,208.9],[30.0,36.9,44.6,52.8,61.5,70.4,79.5,88.8,98.2,107.6,117.1,126.5,135.9,145.3,154.7,163.9,173.2,182.3,191.4,200.5,209.4],[32.5,39.2,46.6,54.7,63.1,71.9,80.9,90.1,99.4,108.7,118.1,127.4,136.8,146.1,155.4,164.6,173.8,182.9,192.0,201.0,209.9],[35.0,41.4,48.7,56.5,64.8,73.4,82.3,91.3,100.5,109.7,119.0,128.3,137.5,146.8,156.0,165.2,174.3,183.4,192.5,201.4,210.3],[37.5,43.7,50.7,58.3,66.4,74.9,83.6,92.5,101.5,110.6,119.8,129.0,138.2,147.4,156.6,165.7,174.8,183.9,192.8,201.8,210.7],[40.0,45.9,52.7,60.1,68.0,76.3,84.8,93.6,102.5,111.5,120.6,129.7,138.9,148.0,157.1,166.2,175.2,184.2,193.1,202.0,210.9],[42.5,48.1,54.6,61.8,69.5,77.6,86.0,94.6,103.4,112.3,121.3,130.3,139.4,148.4,157.5,166.5,175.5,184.4,193.3,202.2,211.0],[45.0,50.3,56.6,63.5,71.0,78.9,87.1,95.6,104.2,113.0,121.9,130.8,139.8,148.8,157.8,166.7,175.7,184.6,193.4,202.2,211.0],[47.5,52.5,58.5,65.1,72.4,80.1,88.1,96.4,104.9,113.6,122.4,131.2,140.1,149.0,157.9,166.8,175.7,184.5,193.4,202.2,210.9],[50.0,54.7,60.3,66.7,73.7,81.2,89.0,97.2,105.5,114.1,122.7,131.4,140.2,149.1,157.9,166.7,175.6,184.4,193.2,201.9,210.6],[52.5,56.8,62.1,68.2,75.0,82.2,89.8,97.8,106.0,114.4,122.9,131.5,140.2,149.0,157.7,166.5,175.3,184.0,192.7,201.4,210.1],[55.0,59.0,63.9,69.7,76.1,83.1,90.5,98.2,106.3,114.5,122.9,131.4,140.0,148.6,157.3,166.0,174.7,183.4,192.1,200.7,209.4],[57.5,61.0,65.6,71.0,77.1,83.8,91.0,98.5,106.3,114.4,122.6,131.0,139.5,148.0,156.6,165.2,173.9,182.5,191.1,199.7,208.3],[60.0,63.1,67.2,72.2,78.0,84.3,91.2,98.5,106.1,114.0,122.0,130.2,138.6,147.0,155.5,164.1,172.6,181.2,189.8,198.3,206.9],[62.5,65.1,68.7,73.3,78.6,84.6,91.1,98.1,105.5,113.1,121.0,129.0,137.2,145.6,153.9,162.4,170.9,179.4,187.9,196.4,204.9],[65.0,67.0,70.1,74.1,78.9,84.4,90.6,97.2,104.2,111.6,119.3,127.1,135.2,143.3,151.6,159.9,168.3,176.7,185.1,193.6,202.0],[67.5,68.9,71.2,74.5,78.7,83.6,89.2,95.4,102.0,109.0,116.4,124.0,131.8,139.7,147.8,156.0,164.3,172.6,181.0,189.4,197.7]],"gs":[[1.9307,1.9743,2.0156,2.0549,2.0922,2.1279,2.1621,2.195,2.2266,2.2571,2.2865,2.315,2.3426,2.3695,2.3955,2.4209,2.4456,2.4698,2.4933,2.5163,2.5388],[1.9229,1.9661,2.007,2.0459,2.083,2.1185,2.1525,2.1851,2.2165,2.2469,2.2762,2.3045,2.332,2.3588,2.3847,2.41,2.4347,2.4587,2.4822,2.5051,2.5275],[1.9154,1.9581,1.9987,2.0373,2.0741,2.1093,2.1431,2.1755,2.2068,2.237,2.2661,2.2944,2.3218,2.3484,2.3742,2.3994,2.424,2.4479,2.4713,2.4942,2.5166],[1.9081,1.9504,1.9906,2.0289,2.0654,2.1004,2.134,2.1662,2.1973,2.2273,2.2564,2.2845,2.3118,2.3383,2.364,2.3891,2.4136,2.4375,2.4608,2.4836,2.5059],[1.9011,1.9429,1.9828,2.0207,2.057,2.0918,2.1251,2.1572,2.1881,2.218,2.2469,2.2749,2.302,2.3284,2.3541,2.3791,2.4035,2.4273,2.4506,2.4733,2.4955],[1.8943,1.9357,1.9752,2.0128,2.0489,2.0834,2.1165,2.1484,2.1792,2.2089,2.2377,2.2655,2.2926,2.3189,2.3445,2.3694,2.3937,2.4174,2.4406,2.4633,2.4854],[1.8877,1.9287,1.9678,2.0052,2.0409,2.0752,2.1082,2.1399,2.1705,2.2001,2.2287,2.2564,2.2834,2.3096,2.3351,2.3599,2.3841,2.4078,2.4309,2.4535,2.4756],[1.8813,1.9219,1.9606,1.9977,2.0332,2.0673,2.1,2.1316,2.162,2.1914,2.2199,2.2476,2.2744,2.3005,2.3259,2.3507,2.3748,2.3984,2.4214,2.444,2.466],[1.875,1.9152,1.9537,1.9905,2.0257,2.0595,2.0921,2.1235,2.1538,2.1831,2.2114,2.2389,2.2657,2.2917,2.317,2.3417,2.3657,2.3892,2.4122,2.4347,2.4567],[1.869,1.9088,1.9469,1.9834,2.0184,2.052,2.0844,2.1156,2.1457,2.1749,2.2031,2.2305,2.2572,2.2831,2.3083,2.3329,2.3569,2.3803,2.4032,2.4256,2.4475],[1.8631,1.9025,1.9403,1.9765,2.0113,2.0447,2.0768,2.1079,2.1379,2.1669,2.195,2.2223,2.2488,2.2746,2.2998,2.3243,2.3482,2.3715,2.3944,2.4167,2.4386],[1.8573,1.8964,1.9339,1.9698,2.0043,2.0375,2.0695,2.1004,2.1302,2.1591,2.1871,2.2143,2.2407,2.2664,2.2915,2.3159,2.3397,2.363,2.3858,2.4081,2.4299],[1.8517,1.8904,1.9276,1.9632,1.9975,2.0305,2.0623,2.093,2.1227,2.1514,2.1793,2.2064,2.2327,2.2584,2.2833,2.3077,2.3314,2.3547,2.3774,2.3996,2.4213],[1.8462,1.8846,1.9214,1.9568,1.9909,2.0236,2.0553,2.0858,2.1154,2.144,2.1717,2.1987,2.2249,2.2505,2.2754,2.2996,2.3233,2.3465,2.3691,2.3913,2.413],[1.8409,1.8789,1.9154,1.9505,1.9843,2.0169,2.0484,2.0788,2.1082,2.1367,2.1643,2.1912,2.2173,2.2427,2.2675,2.2917,2.3154,2.3385,2.361,2.3832,2.4048],[1.8356,1.8733,1.9095,1.9444,1.978,2.0103,2.0416,2.0718,2.1011,2.1295,2.157,2.1838,2.2098,2.2352,2.2599,2.284,2.3076,2.3306,2.3531,2.3752,2.3968],[1.8305,1.8678,1.9037,1.9383,1.9717,2.0039,2.035,2.0651,2.0942,2.1224,2.1499,2.1765,2.2025,2.2277,2.2524,2.2764,2.2999,2.3229,2.3453,2.3673,2.3889],[1.8254,1.8624,1.898,1.9324,1.9655,1.9975,2.0285,2.0584,2.0874,2.1155,2.1428,2.1694,2.1952,2.2204,2.245,2.269,2.2924,2.3153,2.3377,2.3596,2.3811],[1.8204,1.8571,1.8924,1.9265,1.9595,1.9913,2.022,2.0518,2.0807,2.1087,2.1359,2.1624,2.1881,2.2132,2.2377,2.2616,2.285,2.3078,2.3302,2.3521,2.3735],[1.8155,1.8518,1.8869,1.9208,1.9535,1.9851,2.0157,2.0453,2.0741,2.102,2.1291,2.1554,2.1811,2.2061,2.2305,2.2544,2.2777,2.3005,2.3228,2.3446,2.366],[1.8106,1.8466,1.8814,1.9151,1.9476,1.979,2.0095,2.039,2.0676,2.0953,2.1223,2.1486,2.1742,2.1991,2.2235,2.2472,2.2705,2.2932,2.3154,2.3372,2.3586],[1.8058,1.8415,1.876,1.9094,1.9417,1.973,2.0033,2.0326,2.0611,2.0888,2.1157,2.1418,2.1673,2.1922,2.2165,2.2402,2.2634,2.286,2.3082,2.33,2.3513],[1.801,1.8364,1.8707,1.9038,1.9359,1.967,1.9972,2.0264,2.0547,2.0823,2.1091,2.1352,2.1606,2.1854,2.2096,2.2332,2.2563,2.2789,2.3011,2.3228,2.344],[1.7962,1.8313,1.8653,1.8983,1.9302,1.9611,1.9911,2.0201,2.0484,2.0758,2.1025,2.1285,2.1539,2.1786,2.2027,2.2263,2.2494,2.2719,2.294,2.3157,2.3369],[1.7915,1.8263,1.86,1.8928,1.9245,1.9552,1.985,2.014,2.0421,2.0694,2.096,2.1219,2.1472,2.1718,2.1959,2.2194,2.2424,2.265,2.287,2.3086,2.3298],[1.7867,1.8212,1.8547,1.8872,1.9188,1.9493,1.979,2.0078,2.0358,2.063,2.0895,2.1154,2.1406,2.1651,2.1892,2.2126,2.2356,2.258,2.28,2.3016,2.3227],[1.7819,1.8162,1.8494,1.8817,1.913,1.9434,1.973,2.0017,2.0295,2.0567,2.0831,2.1088,2.134,2.1585,2.1824,2.2058,2.2287,2.2511,2.2731,2.2946,2.3157],[1.7771,1.8111,1.8441,1.8762,1.9073,1.9375,1.9669,1.9955,2.0233,2.0503,2.0766,2.1023,2.1274,2.1518,2.1757,2.199,2.2219,2.2443,2.2662,2.2877,2.3087],[1.7723,1.8059,1.8387,1.8706,1.9015,1.9316,1.9609,1.9893,2.017,2.0439,2.0702,2.0958,2.1207,2.1451,2.169,2.1923,2.2151,2.2374,2.2593,2.2807,2.3017],[1.7673,1.8007,1.8333,1.8649,1.8957,1.9257,1.9548,1.9831,2.0107,2.0375,2.0637,2.0892,2.1141,2.1384,2.1622,2.1855,2.2082,2.2305,2.2523,2.2738,2.2948],[1.7623,1.7955,1.8278,1.8592,1.8899,1.9196,1.9486,1.9768,2.0043,2.031,2.0571,2.0826,2.1074,2.1317,2.1554,2.1786,2.2014,2.2236,2.2454,2.2668,2.2877],[1.7572,1.7901,1.8222,1.8534,1.8839,1.9135,1.9424,1.9705,1.9978,2.0245,2.0505,2.0759,2.1007,2.1249,2.1486,2.1718,2.1944,2.2166,2.2384,2.2598,2.2807],[1.752,1.7846,1.8165,1.8475,1.8778,1.9073,1.936,1.964,1.9913,2.0179,2.0438,2.0692,2.0939,2.118,2.1417,2.1648,2.1874,2.2096,2.2314,2.2527,2.2736],[1.7466,1.7789,1.8106,1.8415,1.8716,1.901,1.9296,1.9575,1.9846,2.0112,2.037,2.0623,2.087,2.1111,2.1347,2.1578,2.1804,2.2025,2.2242,2.2455,2.2664],[1.741,1.7731,1.8046,1.8353,1.8652,1.8945,1.9229,1.9507,1.9778,2.0043,2.0301,2.0553,2.0799,2.104,2.1275,2.1506,2.1732,2.1953,2.217,2.2383,2.2591],[1.7352,1.7671,1.7983,1.8288,1.8587,1.8877,1.9161,1.9438,1.9708,1.9972,2.023,2.0481,2.0727,2.0967,2.1203,2.1433,2.1658,2.1879,2.2096,2.2309,2.2517],[1.7292,1.7608,1.7918,1.8222,1.8518,1.8808,1.9091,1.9367,1.9636,1.9899,2.0156,2.0407,2.0653,2.0893,2.1128,2.1358,2.1583,2.1804,2.2021,2.2233,2.2441],[1.7228,1.7542,1.785,1.8152,1.8448,1.8736,1.9018,1.9293,1.9562,1.9824,2.0081,2.0331,2.0576,2.0816,2.1051,2.1281,2.1506,2.1727,2.1943,2.2155,2.2364],[1.7161,1.7473,1.7779,1.8079,1.8373,1.866,1.8941,1.9216,1.9484,1.9746,2.0002,2.0252,2.0497,2.0737,2.0971,2.1201,2.1426,2.1646,2.1863,2.2075,2.2284],[1.709,1.7399,1.7704,1.8002,1.8295,1.8581,1.8861,1.9135,1.9402,1.9664,1.9919,2.0169,2.0414,2.0653,2.0888,2.1117,2.1342,2.1563,2.1779,2.1992,2.22],[1.7013,1.732,1.7623,1.792,1.8211,1.8496,1.8776,1.9049,1.9316,1.9577,1.9832,2.0082,2.0327,2.0566,2.08,2.103,2.1255,2.1476,2.1692,2.1905,2.2113],[1.693,1.7235,1.7536,1.7831,1.8121,1.8406,1.8684,1.8957,1.9223,1.9484,1.974,1.9989,2.0234,2.0473,2.0708,2.0938,2.1163,2.1384,2.16,2.1813,2.2022],[1.6839,1.7142,1.7441,1.7735,1.8024,1.8308,1.8585,1.8858,1.9124,1.9385,1.964,1.989,2.0134,2.0374,2.0609,2.0839,2.1064,2.1285,2.1502,2.1715,2.1924],[1.6737,1.7038,1.7336,1.7629,1.7917,1.8199,1.8477,1.8749,1.9015,1.9276,1.9531,1.9781,2.0026,2.0266,2.0501,2.0731,2.0957,2.1179,2.1396,2.161,2.1819],[1.6622,1.6921,1.7217,1.7509,1.7796,1.8078,1.8355,1.8627,1.8893,1.9154,1.941,1.9661,1.9906,2.0146,2.0382,2.0613,2.0839,2.1062,2.128,2.1494,2.1704],[1.6488,1.6785,1.7079,1.737,1.7656,1.7938,1.8215,1.8487,1.8754,1.9016,1.9272,1.9523,1.9769,2.001,2.0247,2.0479,2.0706,2.0929,2.1148,2.1363,2.1574],[1.6325,1.662,1.6913,1.7202,1.7488,1.777,1.8048,1.832,1.8588,1.885,1.9107,1.936,1.9607,1.985,2.0087,2.0321,2.0549,2.0774,2.0994,2.121,2.1423],[1.6111,1.6404,1.6695,1.6984,1.727,1.7553,1.7831,1.8104,1.8373,1.8637,1.8897,1.9151,1.94,1.9645,1.9885,2.012,2.0351,2.0577,2.0799,2.1018,2.1232]],"dh":10,"n":21},"R134a":{"tk":101.1,"pk":40.59,"hk":393.0,"t0":-50.0,"dt":2.5,"p":[0.2945,0.3401,0.3912,0.4483,0.5121,0.5829,0.6614,0.7482,0.8438,0.9488,1.064,1.1899,1.3273,1.4769,1.6394,1.8155,2.006,2.2117,2.4334,2.6719,2.928,3.2026,3.4966,3.8108,4.1461,4.5034,4.8837,5.288,5.7171,6.172,6.6538,7.1634,7.702,8.2704,8.8698,9.5013,10.1659,10.8649,11.5992,12.3702,13.1791,14.0269,14.9151,15.845,16.8178,17.8351,18.8982,20.0087,21.1683,22.3785,23.6412,24.9584,26.332,27.7645,29.2583,30.8163,32.4418,34.1388,35.9123],"hl":[135.67,138.78,141.89,145.01,148.14,151.29,154.44,157.61,160.79,163.98,167.19,170.41,173.64,176.88,180.14,183.41,186.7,190.0,193.32,196.65,200.0,203.37,206.75,210.16,213.58,217.02,220.48,223.96,227.47,230.99,234.55,238.12,241.72,245.35,249.01,252.69,256.41,260.16,263.94,267.76,271.62,275.52,279.47,283.46,287.5,291.6,295.76,299.99,304.28,308.66,313.13,317.7,322.39,327.22,332.22,337.44,342.93,348.8,355.25],"hv":[367.65,369.24,370.83,372.42,374.0,375.59,377.17,378.75,380.32,381.89,383.45,385.01,386.55,388.1,389.63,391.15,392.66,394.17,395.66,397.14,398.6,400.06,401.49,402.91,404.32,405.7,407.07,408.42,409.75,411.05,412.33,413.59,414.82,416.02,417.19,418.33,419.43,420.49,421.52,422.5,423.44,424.32,425.15,425.92,426.63,427.26,427.82,428.28,428.65,428.9,429.03,429.01,428.81,428.41,427.76,426.79,425.42,423.47,420.67],"sl":[0.74101,0.75482,0.76852,0.78212,0.79561,0.80901,0.8223,0.83551,0.84863,0.86165,0.8746,0.88746,0.90025,0.91295,0.92559,0.93815,0.95065,0.96308,0.97544,0.98775,1.0,1.01219,1.02434,1.03643,1.04847,1.06047,1.07243,1.08435,1.09624,1.1081,1.11992,1.13172,1.1435,1.15526,1.16701,1.17874,1.19048,1.20221,1.21394,1.22569,1.23745,1.24924,1.26106,1.27291,1.28482,1.29679,1.30882,1.32095,1.33318,1.34553,1.35804,1.37073,1.38364,1.39683,1.41038,1.42439,1.43904,1.45458,1.47154],"sv":[1.78057,1.77616,1.77199,1.76805,1.76434,1.76083,1.75753,1.75441,1.75147,1.7487,1.74609,1.74364,1.74132,1.73915,1.7371,1.73517,1.73335,1.73164,1.73003,1.72852,1.72709,1.72574,1.72446,1.72326,1.72211,1.72102,1.71999,1.71899,1.71804,1.71712,1.71623,1.71535,1.71449,1.71364,1.71279,1.71193,1.71106,1.71016,1.70923,1.70827,1.70725,1.70617,1.70501,1.70377,1.70242,1.70096,1.69935,1.69757,1.6956,1.69341,1.69095,1.68816,1.68499,1.68135,1.67713,1.67215,1.66618,1.6588,1.64925],"rv":[1.65,1.887,2.152,2.445,2.769,3.127,3.521,3.953,4.426,4.943,5.506,6.119,6.784,7.506,8.287,9.131,10.041,11.022,12.077,13.211,14.428,15.733,17.131,18.627,20.226,21.934,23.758,25.705,27.78,29.993,32.35,34.861,37.535,40.383,43.416,46.645,50.085,53.75,57.657,61.824,66.272,71.023,76.104,81.545,87.379,93.648,100.398,107.684,115.572,124.142,133.494,143.753,155.078,167.682,181.853,198.004,216.761,239.158,267.139],"gT":[[-50.0,-36.2,-22.9,-9.8,2.8,15.2,27.2,38.9,50.4,61.6,72.6,83.4,94.0,104.4,114.6,124.6,134.5,144.3,153.9,163.4,172.7],[-47.5,-33.9,-20.6,-7.7,4.9,17.2,29.2,40.8,52.3,63.4,74.4,85.1,95.7,106.0,116.2,126.3,136.1,145.9,155.4,164.9,174.2],[-45.0,-31.5,-18.3,-5.5,7.0,19.2,31.1,42.8,54.1,65.3,76.2,86.9,97.4,107.7,117.9,127.9,137.7,147.4,157.0,166.4,175.7],[-42.5,-29.1,-16.0,-3.3,9.1,21.3,33.1,44.7,56.0,67.1,78.0,88.6,99.1,109.4,119.5,129.5,139.3,149.0,158.5,167.9,177.2],[-40.0,-26.7,-13.8,-1.1,11.2,23.3,35.1,46.6,57.9,68.9,79.7,90.4,100.8,111.1,121.2,131.1,140.9,150.6,160.1,169.4,178.7],[-37.5,-24.4,-11.5,1.1,13.4,25.3,37.1,48.5,59.7,70.7,81.5,92.1,102.5,112.8,122.8,132.7,142.5,152.1,161.6,171.0,180.2],[-35.0,-22.0,-9.2,3.3,15.5,27.4,39.0,50.4,61.6,72.6,83.3,93.9,104.2,114.4,124.5,134.3,144.1,153.7,163.1,172.5,181.7],[-32.5,-19.6,-7.0,5.4,17.6,29.4,41.0,52.3,63.5,74.4,85.1,95.6,105.9,116.1,126.1,136.0,145.7,155.2,164.7,174.0,183.2],[-30.0,-17.2,-4.7,7.6,19.7,31.4,43.0,54.3,65.3,76.2,86.9,97.3,107.6,117.8,127.7,137.6,147.2,156.8,166.2,175.5,184.7],[-27.5,-14.9,-2.4,9.8,21.8,33.5,44.9,56.2,67.2,78.0,88.6,99.1,109.3,119.4,129.4,139.2,148.8,158.3,167.7,177.0,186.1],[-25.0,-12.5,-0.1,12.0,23.9,35.5,46.9,58.1,69.1,79.8,90.4,100.8,111.0,121.1,131.0,140.8,150.4,159.9,169.3,178.5,187.6],[-22.5,-10.1,2.1,14.2,26.0,37.5,48.9,60.0,70.9,81.6,92.2,102.5,112.7,122.8,132.6,142.4,152.0,161.4,170.8,180.0,189.1],[-20.0,-7.7,4.4,16.3,28.1,39.5,50.8,61.9,72.8,83.4,93.9,104.3,114.4,124.4,134.3,144.0,153.5,163.0,172.3,181.5,190.6],[-17.5,-5.4,6.7,18.5,30.1,41.6,52.8,63.8,74.6,85.2,95.7,106.0,116.1,126.1,135.9,145.6,155.1,164.5,173.8,183.0,192.0],[-15.0,-3.0,8.9,20.7,32.2,43.6,54.7,65.7,76.5,87.0,97.5,107.7,117.8,127.7,137.5,147.1,156.7,166.0,175.3,184.5,193.5],[-12.5,-0.6,11.2,22.9,34.3,45.6,56.7,67.6,78.3,88.8,99.2,109.4,119.5,129.4,139.1,148.7,158.2,167.6,176.8,185.9,195.0],[-10.0,1.8,13.5,25.0,36.4,47.6,58.6,69.5,80.1,90.6,101.0,111.1,121.1,131.0,140.7,150.3,159.8,169.1,178.3,187.4,196.4],[-7.5,4.1,15.7,27.2,38.5,49.6,60.6,71.4,82.0,92.4,102.7,112.8,122.8,132.6,142.3,151.9,161.3,170.6,179.8,188.9,197.9],[-5.0,6.5,18.0,29.4,40.6,51.6,62.5,73.3,83.8,94.2,104.4,114.5,124.5,134.2,143.9,153.4,162.8,172.1,181.3,190.3,199.3],[-2.5,8.9,20.2,31.5,42.7,53.7,64.5,75.1,85.6,96.0,106.2,116.2,126.1,135.9,145.5,155.0,164.4,173.6,182.8,191.8,200.7],[0.0,11.2,22.5,33.7,44.7,55.7,66.4,77.0,87.5,97.8,107.9,117.9,127.8,137.5,147.1,156.5,165.9,175.1,184.2,193.2,202.2],[2.5,13.6,24.8,35.8,46.8,57.7,68.3,78.9,89.3,99.5,109.6,119.6,129.4,139.1,148.6,158.1,167.4,176.6,185.7,194.7,203.6],[5.0,16.0,27.0,38.0,48.9,59.6,70.3,80.8,91.1,101.3,111.3,121.3,131.0,140.7,150.2,159.6,168.9,178.1,187.2,196.1,205.0],[7.5,18.3,29.3,40.2,51.0,61.6,72.2,82.6,92.9,103.0,113.0,122.9,132.7,142.3,151.8,161.1,170.4,179.6,188.6,197.5,206.4],[10.0,20.7,31.5,42.3,53.0,63.6,74.1,84.5,94.7,104.8,114.8,124.6,134.3,143.9,153.3,162.7,171.9,181.0,190.0,199.0,207.8],[12.5,23.1,33.8,44.5,55.1,65.6,76.0,86.3,96.5,106.5,116.4,126.2,135.9,145.4,154.9,164.2,173.4,182.5,191.5,200.4,209.2],[15.0,25.4,36.0,46.6,57.1,67.6,77.9,88.2,98.3,108.3,118.1,127.9,137.5,147.0,156.4,165.7,174.9,183.9,192.9,201.8,210.5],[17.5,27.8,38.3,48.7,59.2,69.6,79.8,90.0,100.1,110.0,119.8,129.5,139.1,148.6,157.9,167.2,176.3,185.4,194.3,203.1,211.9],[20.0,30.2,40.5,50.9,61.2,71.5,81.7,91.8,101.8,111.7,121.5,131.1,140.7,150.1,159.4,168.7,177.8,186.8,195.7,204.5,213.2],[22.5,32.5,42.7,53.0,63.3,73.5,83.6,93.7,103.6,113.4,123.1,132.8,142.3,151.7,160.9,170.1,179.2,188.2,197.1,205.9,214.6],[25.0,34.9,45.0,55.1,65.3,75.4,85.5,95.5,105.3,115.1,124.8,134.4,143.8,153.2,162.4,171.6,180.6,189.6,198.5,207.2,215.9],[27.5,37.2,47.2,57.3,67.3,77.4,87.4,97.3,107.1,116.8,126.4,136.0,145.4,154.7,163.9,173.0,182.1,191.0,199.8,208.6,217.2],[30.0,39.6,49.4,59.4,69.4,79.3,89.2,99.1,108.8,118.5,128.1,137.5,146.9,156.2,165.4,174.5,183.5,192.4,201.2,209.9,218.5],[32.5,41.9,51.7,61.5,71.4,81.3,91.1,100.9,110.5,120.2,129.7,139.1,148.4,157.7,166.8,175.9,184.8,193.7,202.5,211.2,219.8],[35.0,44.3,53.9,63.6,73.4,83.2,92.9,102.6,112.3,121.8,131.3,140.7,150.0,159.2,168.3,177.3,186.2,195.1,203.8,212.5,221.0],[37.5,46.6,56.1,65.7,75.4,85.1,94.8,104.4,114.0,123.5,132.9,142.2,151.5,160.6,169.7,178.7,187.6,196.4,205.1,213.7,222.3],[40.0,49.0,58.3,67.8,77.4,87.0,96.6,106.1,115.6,125.1,134.4,143.7,152.9,162.1,171.1,180.0,188.9,197.7,206.4,215.0,223.5],[42.5,51.3,60.5,69.9,79.4,88.9,98.4,107.9,117.3,126.7,136.0,145.2,154.4,163.5,172.5,181.4,190.2,199.0,207.6,216.2,224.7],[45.0,53.7,62.7,72.0,81.3,90.7,100.2,109.6,119.0,128.3,137.5,146.7,155.8,164.9,173.8,182.7,191.5,200.2,208.9,217.4,225.9],[47.5,56.0,64.9,74.0,83.3,92.6,101.9,111.3,120.6,129.8,139.0,148.2,157.2,166.2,175.2,184.0,192.8,201.5,210.1,218.6,227.1],[50.0,58.3,67.1,76.1,85.2,94.4,103.7,113.0,122.2,131.4,140.5,149.6,158.6,167.6,176.5,185.3,194.0,202.7,211.2,219.7,228.2],[52.5,60.6,69.2,78.1,87.1,96.3,105.4,114.6,123.8,132.9,142.0,151.0,160.0,168.9,177.7,186.5,195.2,203.8,212.4,220.9,229.3],[55.0,63.0,71.4,80.1,89.0,98.1,107.1,116.2,125.3,134.4,143.4,152.4,161.3,170.2,179.0,187.7,196.4,205.0,213.5,222.0,230.3],[57.5,65.3,73.5,82.1,90.9,99.8,108.8,117.8,126.9,135.9,144.8,153.8,162.6,171.5,180.2,188.9,197.5,206.1,214.6,223.0,231.4],[60.0,67.6,75.7,84.1,92.8,101.6,110.5,119.4,128.4,137.3,146.2,155.1,163.9,172.7,181.4,190.0,198.6,207.2,215.6,224.0,232.4],[62.5,69.9,77.8,86.1,94.6,103.3,112.1,121.0,129.8,138.7,147.5,156.3,165.1,173.8,182.5,191.1,199.7,208.2,216.6,225.0,233.3],[65.0,72.1,79.9,88.0,96.4,105.0,113.7,122.5,131.2,140.0,148.8,157.6,166.3,175.0,183.6,192.2,200.7,209.2,217.6,225.9,234.2],[67.5,74.4,82.0,89.9,98.2,106.7,115.2,123.9,132.6,141.3,150.0,158.7,167.4,176.1,184.6,193.2,201.7,210.1,218.5,226.8,235.0],[70.0,76.7,84.0,91.8,99.9,108.3,116.7,125.3,133.9,142.6,151.2,159.9,168.5,177.1,185.6,194.1,202.5,210.9,219.3,227.6,235.8],[72.5,78.9,86.0,93.7,101.6,109.8,118.2,126.7,135.2,143.8,152.3,160.9,169.5,178.0,186.5,195.0,203.4,211.7,220.0,228.3,236.5],[75.0,81.1,88.0,95.5,103.3,111.3,119.6,127.9,136.4,144.9,153.4,161.9,170.4,178.9,187.3,195.7,204.1,212.4,220.7,228.9,237.1],[77.5,83.3,90.0,97.2,104.9,112.8,120.9,129.1,137.5,145.9,154.3,162.8,171.2,179.6,188.0,196.4,204.7,213.0,221.3,229.5,237.6],[80.0,85.5,91.9,98.9,106.4,114.1,122.1,130.2,138.5,146.8,155.2,163.5,171.9,180.3,188.6,197.0,205.3,213.5,221.7,229.9,238.0],[82.5,87.7,93.8,100.5,107.8,115.4,123.2,131.2,139.4,147.6,155.9,164.2,172.5,180.8,189.1,197.4,205.6,213.8,222.0,230.1,238.2],[85.0,89.8,95.6,102.1,109.1,116.5,124.2,132.1,140.1,148.2,156.4,164.6,172.9,181.1,189.4,197.6,205.8,214.0,222.1,230.2,238.3],[87.5,91.9,97.3,103.5,110.3,117.5,125.0,132.8,140.6,148.7,156.8,164.9,173.1,181.3,189.5,197.6,205.8,213.9,222.0,230.1,238.1],[90.0,93.9,98.9,104.8,111.3,118.3,125.6,133.2,140.9,148.8,156.8,164.9,173.0,181.1,189.2,197.4,205.5,213.6,221.6,229.7,237.7],[92.5,95.8,100.4,105.9,112.1,118.8,125.9,133.3,140.9,148.7,156.5,164.5,172.5,180.6,188.6,196.7,204.8,212.8,220.8,228.8,236.8],[95.0,97.7,101.7,106.7,112.5,118.9,125.7,132.9,140.3,147.9,155.6,163.5,171.4,179.4,187.4,195.4,203.4,211.4,219.4,227.4,235.3]],"gs":[[1.7806,1.8241,1.8652,1.9041,1.9412,1.9766,2.0106,2.0433,2.0747,2.1051,2.1345,2.163,2.1906,2.2175,2.2436,2.2691,2.2939,2.3182,2.3418,2.365,2.3877],[1.7762,1.8192,1.8599,1.8985,1.9353,1.9705,2.0042,2.0367,2.068,2.0982,2.1274,2.1558,2.1833,2.21,2.236,2.2614,2.2861,2.3103,2.3339,2.3569,2.3795],[1.772,1.8146,1.8549,1.8932,1.9297,1.9646,1.9981,2.0304,2.0615,2.0915,2.1206,2.1488,2.1762,2.2028,2.2287,2.254,2.2786,2.3026,2.3262,2.3492,2.3717],[1.7681,1.8102,1.8501,1.8881,1.9243,1.959,1.9923,2.0244,2.0553,2.0852,2.1141,2.1421,2.1694,2.1959,2.2217,2.2468,2.2714,2.2953,2.3188,2.3417,2.3641],[1.7644,1.8061,1.8456,1.8833,1.9192,1.9537,1.9867,2.0186,2.0493,2.079,2.1078,2.1357,2.1628,2.1892,2.2149,2.24,2.2644,2.2883,2.3116,2.3345,2.3568],[1.7609,1.8022,1.8414,1.8787,1.9143,1.9485,1.9814,2.0131,2.0436,2.0732,2.1018,2.1296,2.1566,2.1828,2.2084,2.2333,2.2577,2.2815,2.3047,2.3275,2.3498],[1.7576,1.7984,1.8373,1.8743,1.9097,1.9436,1.9763,2.0078,2.0381,2.0675,2.096,2.1237,2.1505,2.1767,2.2021,2.227,2.2512,2.2749,2.2981,2.3208,2.343],[1.7544,1.7949,1.8334,1.8701,1.9053,1.939,1.9714,2.0027,2.0329,2.0621,2.0905,2.118,2.1447,2.1707,2.1961,2.2208,2.245,2.2686,2.2917,2.3143,2.3364],[1.7515,1.7916,1.8297,1.8662,1.901,1.9345,1.9667,1.9978,2.0278,2.0569,2.0851,2.1125,2.1391,2.165,2.1903,2.2149,2.239,2.2625,2.2855,2.3081,2.3301],[1.7487,1.7884,1.8262,1.8624,1.897,1.9302,1.9622,1.9931,2.023,2.0519,2.08,2.1072,2.1337,2.1595,2.1847,2.2092,2.2332,2.2566,2.2796,2.302,2.324],[1.7461,1.7854,1.8229,1.8588,1.8931,1.9261,1.958,1.9887,2.0184,2.0471,2.0751,2.1022,2.1286,2.1542,2.1793,2.2037,2.2276,2.251,2.2738,2.2962,2.3181],[1.7437,1.7826,1.8198,1.8553,1.8894,1.9222,1.9538,1.9844,2.0139,2.0425,2.0703,2.0973,2.1236,2.1491,2.1741,2.1984,2.2222,2.2455,2.2683,2.2906,2.3124],[1.7414,1.7799,1.8168,1.852,1.8859,1.9185,1.9499,1.9803,2.0096,2.0381,2.0657,2.0926,2.1187,2.1442,2.1691,2.1933,2.217,2.2402,2.2629,2.2851,2.3069],[1.7392,1.7774,1.8139,1.8489,1.8825,1.9149,1.9461,1.9763,2.0055,2.0338,2.0613,2.0881,2.1141,2.1395,2.1642,2.1884,2.212,2.2351,2.2577,2.2798,2.3016],[1.7371,1.775,1.8112,1.8459,1.8793,1.9115,1.9425,1.9725,2.0016,2.0297,2.0571,2.0837,2.1096,2.1349,2.1595,2.1836,2.2071,2.2301,2.2527,2.2748,2.2964],[1.7352,1.7727,1.8086,1.8431,1.8762,1.9082,1.939,1.9689,1.9977,2.0258,2.053,2.0795,2.1053,2.1305,2.155,2.179,2.2024,2.2254,2.2478,2.2698,2.2914],[1.7334,1.7706,1.8062,1.8404,1.8733,1.905,1.9357,1.9653,1.9941,2.022,2.0491,2.0754,2.1011,2.1262,2.1506,2.1745,2.1979,2.2207,2.2431,2.265,2.2865],[1.7317,1.7685,1.8039,1.8378,1.8705,1.902,1.9325,1.962,1.9905,2.0183,2.0453,2.0715,2.0971,2.1221,2.1464,2.1702,2.1935,2.2162,2.2386,2.2604,2.2818],[1.7301,1.7666,1.8016,1.8353,1.8678,1.8991,1.9294,1.9587,1.9871,2.0148,2.0416,2.0677,2.0932,2.1181,2.1423,2.166,2.1892,2.2119,2.2341,2.2559,2.2773],[1.7286,1.7647,1.7995,1.833,1.8652,1.8963,1.9264,1.9556,1.9839,2.0113,2.0381,2.0641,2.0894,2.1142,2.1383,2.162,2.1851,2.2077,2.2298,2.2516,2.2729],[1.7271,1.763,1.7975,1.8307,1.8627,1.8936,1.9236,1.9526,1.9807,2.008,2.0346,2.0605,2.0858,2.1104,2.1345,2.158,2.1811,2.2036,2.2257,2.2473,2.2686],[1.7258,1.7613,1.7956,1.8285,1.8603,1.891,1.9208,1.9496,1.9776,2.0048,2.0313,2.0571,2.0822,2.1068,2.1308,2.1542,2.1772,2.1996,2.2216,2.2432,2.2644],[1.7245,1.7598,1.7937,1.8264,1.858,1.8886,1.9181,1.9468,1.9747,2.0017,2.0281,2.0538,2.0788,2.1033,2.1272,2.1505,2.1734,2.1958,2.2177,2.2392,2.2603],[1.7233,1.7583,1.7919,1.8244,1.8558,1.8862,1.9156,1.9441,1.9718,1.9987,2.025,2.0505,2.0755,2.0998,2.1236,2.1469,2.1697,2.192,2.2139,2.2353,2.2564],[1.7221,1.7568,1.7902,1.8225,1.8537,1.8838,1.9131,1.9414,1.969,1.9958,2.0219,2.0474,2.0722,2.0965,2.1202,2.1434,2.1661,2.1884,2.2102,2.2315,2.2525],[1.7211,1.7554,1.7886,1.8206,1.8516,1.8816,1.9107,1.9389,1.9663,1.993,2.019,2.0444,2.0691,2.0933,2.1169,2.14,2.1626,2.1848,2.2065,2.2278,2.2488],[1.72,1.7541,1.787,1.8188,1.8496,1.8794,1.9083,1.9364,1.9637,1.9903,2.0161,2.0414,2.066,2.0901,2.1136,2.1367,2.1592,2.1813,2.203,2.2242,2.2451],[1.719,1.7528,1.7855,1.8171,1.8477,1.8773,1.906,1.934,1.9611,1.9876,2.0133,2.0385,2.063,2.087,2.1105,2.1334,2.1559,2.1779,2.1995,2.2207,2.2415],[1.7181,1.7516,1.784,1.8154,1.8458,1.8752,1.9038,1.9316,1.9586,1.985,2.0106,2.0356,2.0601,2.084,2.1074,2.1302,2.1526,2.1746,2.1961,2.2173,2.238],[1.7172,1.7504,1.7826,1.8138,1.8439,1.8732,1.9017,1.9293,1.9562,1.9824,2.0079,2.0329,2.0572,2.081,2.1043,2.1271,2.1494,2.1713,2.1928,2.2139,2.2346],[1.7163,1.7493,1.7812,1.8121,1.8421,1.8713,1.8995,1.927,1.9538,1.9799,2.0053,2.0302,2.0544,2.0781,2.1013,2.1241,2.1463,2.1681,2.1895,2.2106,2.2312],[1.7154,1.7481,1.7798,1.8106,1.8404,1.8693,1.8975,1.9248,1.9515,1.9774,2.0028,2.0275,2.0517,2.0753,2.0984,2.1211,2.1432,2.165,2.1863,2.2073,2.2279],[1.7145,1.747,1.7785,1.809,1.8386,1.8674,1.8954,1.9226,1.9492,1.975,2.0002,2.0249,2.0489,2.0725,2.0955,2.1181,2.1402,2.1619,2.1832,2.2041,2.2246],[1.7137,1.7459,1.7772,1.8075,1.8369,1.8656,1.8934,1.9205,1.9469,1.9726,1.9977,2.0223,2.0463,2.0697,2.0927,2.1152,2.1372,2.1589,2.1801,2.2009,2.2214],[1.7128,1.7448,1.7758,1.806,1.8352,1.8637,1.8914,1.9183,1.9446,1.9702,1.9953,2.0197,2.0436,2.067,2.0899,2.1123,2.1343,2.1558,2.177,2.1978,2.2182],[1.712,1.7437,1.7745,1.8044,1.8335,1.8618,1.8894,1.9162,1.9424,1.9679,1.9928,2.0172,2.041,2.0643,2.0871,2.1094,2.1314,2.1529,2.174,2.1947,2.2151],[1.7111,1.7426,1.7732,1.8029,1.8319,1.86,1.8874,1.9141,1.9401,1.9656,1.9904,2.0146,2.0384,2.0616,2.0843,2.1066,2.1285,2.1499,2.1709,2.1916,2.2119],[1.7102,1.7414,1.7718,1.8014,1.8301,1.8581,1.8854,1.912,1.9379,1.9632,1.9879,2.0121,2.0358,2.0589,2.0816,2.1038,2.1256,2.147,2.1679,2.1886,2.2088],[1.7093,1.7403,1.7705,1.7998,1.8284,1.8563,1.8834,1.9099,1.9357,1.9609,1.9855,2.0096,2.0331,2.0562,2.0788,2.101,2.1227,2.144,2.165,2.1855,2.2057],[1.7083,1.7391,1.7691,1.7983,1.8267,1.8544,1.8814,1.9077,1.9334,1.9585,1.983,2.007,2.0305,2.0535,2.0761,2.0981,2.1198,2.1411,2.162,2.1825,2.2026],[1.7073,1.7378,1.7676,1.7966,1.8249,1.8524,1.8793,1.9055,1.9311,1.9561,1.9806,2.0045,2.0279,2.0508,2.0733,2.0953,2.1169,2.1381,2.1589,2.1794,2.1995],[1.7062,1.7365,1.7661,1.7949,1.8231,1.8505,1.8772,1.9033,1.9288,1.9537,1.9781,2.0019,2.0252,2.0481,2.0705,2.0924,2.114,2.1351,2.1559,2.1763,2.1964],[1.705,1.7352,1.7645,1.7932,1.8212,1.8484,1.8751,1.901,1.9264,1.9512,1.9755,1.9993,2.0225,2.0453,2.0676,2.0895,2.111,2.1321,2.1529,2.1732,2.1933],[1.7038,1.7337,1.7629,1.7914,1.8192,1.8463,1.8728,1.8987,1.924,1.9487,1.9729,1.9966,2.0197,2.0425,2.0647,2.0866,2.108,2.1291,2.1498,2.1701,2.1901],[1.7025,1.7321,1.7611,1.7895,1.8171,1.8441,1.8705,1.8963,1.9215,1.9461,1.9702,1.9938,2.0169,2.0396,2.0618,2.0836,2.105,2.126,2.1466,2.1669,2.1868],[1.701,1.7305,1.7593,1.7875,1.815,1.8418,1.8681,1.8938,1.9189,1.9434,1.9674,1.991,2.014,2.0366,2.0587,2.0805,2.1018,2.1228,2.1434,2.1636,2.1835],[1.6994,1.7286,1.7573,1.7853,1.8127,1.8394,1.8656,1.8911,1.9161,1.9406,1.9645,1.988,2.011,2.0335,2.0556,2.0773,2.0986,2.1195,2.1401,2.1603,2.1802],[1.6976,1.7267,1.7551,1.783,1.8102,1.8368,1.8629,1.8883,1.9133,1.9376,1.9615,1.9849,2.0078,2.0303,2.0524,2.074,2.0953,2.1161,2.1367,2.1568,2.1767],[1.6956,1.7245,1.7528,1.7805,1.8076,1.8341,1.86,1.8854,1.9102,1.9345,1.9584,1.9817,2.0045,2.027,2.049,2.0706,2.0918,2.1126,2.1331,2.1532,2.1731],[1.6934,1.7221,1.7502,1.7778,1.8048,1.8312,1.857,1.8823,1.907,1.9313,1.955,1.9783,2.0011,2.0235,2.0454,2.067,2.0881,2.1089,2.1294,2.1495,2.1693],[1.691,1.7195,1.7474,1.7748,1.8017,1.828,1.8537,1.8789,1.9036,1.9277,1.9514,1.9746,1.9974,2.0197,2.0416,2.0632,2.0843,2.1051,2.1255,2.1456,2.1653],[1.6882,1.7165,1.7443,1.7715,1.7983,1.8245,1.8501,1.8752,1.8998,1.9239,1.9476,1.9707,1.9934,2.0157,2.0376,2.0591,2.0802,2.101,2.1214,2.1414,2.1612],[1.685,1.7131,1.7408,1.7679,1.7945,1.8206,1.8462,1.8712,1.8957,1.9198,1.9434,1.9665,1.9892,2.0114,2.0333,2.0548,2.0758,2.0966,2.1169,2.137,2.1567],[1.6814,1.7093,1.7368,1.7638,1.7903,1.8163,1.8418,1.8668,1.8912,1.9153,1.9388,1.9619,1.9845,2.0068,2.0286,2.05,2.0711,2.0918,2.1122,2.1322,2.1519],[1.6772,1.7049,1.7322,1.7591,1.7855,1.8114,1.8369,1.8618,1.8862,1.9102,1.9337,1.9567,1.9794,2.0016,2.0234,2.0448,2.0659,2.0866,2.107,2.127,2.1467],[1.6722,1.6998,1.727,1.7537,1.78,1.8059,1.8312,1.8561,1.8805,1.9044,1.9279,1.951,1.9736,1.9958,2.0176,2.039,2.0601,2.0808,2.1012,2.1212,2.1409],[1.6662,1.6936,1.7207,1.7473,1.7736,1.7994,1.8247,1.8495,1.8739,1.8978,1.9213,1.9443,1.967,1.9892,2.011,2.0324,2.0535,2.0742,2.0946,2.1146,2.1344],[1.6588,1.6861,1.713,1.7396,1.7658,1.7915,1.8168,1.8416,1.866,1.8899,1.9134,1.9365,1.9591,1.9813,2.0032,2.0247,2.0458,2.0665,2.0869,2.107,2.1268],[1.6493,1.6763,1.7032,1.7297,1.7558,1.7815,1.8068,1.8317,1.8561,1.8801,1.9036,1.9267,1.9494,1.9717,1.9936,2.0151,2.0363,2.0571,2.0776,2.0977,2.1175]],"dh":10,"n":21}};
    Object.keys(KM).forEach(function (k) { KM[k].lp = KM[k].p.map(function (p) { return Math.log(p); }); });
    const KM_NAMEN = { R290: 'R290 (Propan)', R32: 'R32', R410A: 'R410A', R134a: 'R134a' };
    const KM_INFO = {
      R290: 'R290 (Propan): natürliches Kältemittel, GWP 3, brennbar (Sicherheitsgruppe A3) – Füllmenge nach DIN EN 378 begrenzt, daher meist Monoblock im Freien. Erreicht 70 °C Vorlauf.',
      R32: 'R32: GWP 675, schwer entflammbar (A2L), hoher Druck und hohe Heißgastemperatur – begrenzt den Vorlauf auf etwa 55 bis 60 °C.',
      R410A: 'R410A: GWP 2088, nicht brennbar (A1); in neuen Geräten durch die F-Gas-Verordnung abgelöst. Kritische Temperatur nur 71 °C – Vorlauf kaum über 55 °C.',
      R134a: 'R134a: GWP 1430, nicht brennbar (A1), niedriger Druck – typisch für Hochtemperatur- und Brauchwasser-Wärmepumpen.'
    };
    // Höchste Verflüssigungstemperatur (Hochdruckschalter / Einsatzgrenze)
    const TC_MAX = { R290: 78, R32: 66, R410A: 62, R134a: 80 };

    // ---------- Stoffwerte ----------
    function lin(a, b, t) { return a + (b - a) * t; }
    function satIdx(K, T) { const n = K.p.length - 1; let x = (T - K.t0) / K.dt; x = Math.max(0, Math.min(n - 1e-9, x)); const i = Math.floor(x); return [i, x - i]; }
    function sat(K, T) {
      const q = satIdx(K, T), i = q[0], t = q[1];
      return { T: T, p: Math.exp(lin(K.lp[i], K.lp[i + 1], t)), hl: lin(K.hl[i], K.hl[i + 1], t), hv: lin(K.hv[i], K.hv[i + 1], t), sl: lin(K.sl[i], K.sl[i + 1], t), sv: lin(K.sv[i], K.sv[i + 1], t), rv: lin(K.rv[i], K.rv[i + 1], t) };
    }
    function tsat(K, p) {
      const l = Math.log(Math.max(1e-3, p)), n = K.lp.length - 1;
      if (l <= K.lp[0]) return K.t0;
      if (l >= K.lp[n]) return K.t0 + n * K.dt;
      let a = 0, b = n;
      while (b - a > 1) { const m = (a + b) >> 1; if (K.lp[m] <= l) a = m; else b = m; }
      return K.t0 + (a + (l - K.lp[a]) / (K.lp[b] - K.lp[a])) * K.dt;
    }
    function tmax(K) { return K.t0 + (K.p.length - 1) * K.dt; }
    // überhitzter Dampf auf einer Druckstufe: T und s bei Enthalpie h
    function stufe(K, i, h) {
      let j = (h - K.hv[i]) / K.dh; if (j < 0) j = 0;
      const n = K.n - 1, gT = K.gT[i], gs = K.gs[i];
      if (j >= n) { const e = j - n; return [gT[n] + (gT[n] - gT[n - 1]) * e, gs[n] + (gs[n] - gs[n - 1]) * e]; }
      const k = Math.floor(j), t = j - k;
      return [lin(gT[k], gT[k + 1], t), lin(gs[k], gs[k + 1], t)];
    }
    // Zustand aus p und h: Temperatur, Entropie, Dampfgehalt, Phase
    function zustand(K, p, h) {
      const ts = tsat(K, p), S = sat(K, ts);
      if (h <= S.hl) { const q = satIdx(K, ts), cp = Math.max(0.5, (K.hl[q[0] + 1] - K.hl[q[0]]) / K.dt); const T = ts - (S.hl - h) / cp; return { T: T, s: S.sl - cp * Math.log((ts + 273.15) / (T + 273.15)), x: 0, ph: 'fl', ts: ts }; }
      if (h < S.hv) { const x = (h - S.hl) / (S.hv - S.hl); return { T: ts, s: S.sl + x * (S.sv - S.sl), x: x, ph: 'nass', ts: ts }; }
      const q = satIdx(K, ts), a = stufe(K, q[0], h - S.hv + K.hv[q[0]]), b = stufe(K, q[0] + 1, h - S.hv + K.hv[q[0] + 1]);
      // Zwischen zwei Druckstufen gleiche Überhitzungs-Enthalpie verwenden, dann auf den wahren Wert ziehen
      let T = lin(a[0], b[0], q[1]), s = lin(a[1], b[1], q[1]);
      if (T < ts) T = ts;
      return { T: T, s: s, x: 1, ph: 'gas', ts: ts };
    }
    function hAusT(K, p, T) {
      const ts = tsat(K, p), S = sat(K, ts);
      if (T <= ts + 1e-6) return sat(K, Math.max(K.t0, T)).hl;
      let a = S.hv, b = S.hv + K.dh * (K.n - 1) + 250;
      for (let k = 0; k < 50; k++) { const m = (a + b) / 2; if (zustand(K, p, m).T < T) a = m; else b = m; }
      return (a + b) / 2;
    }
    function hAusS(K, p, s) {
      const ts = tsat(K, p), S = sat(K, ts);
      if (s <= S.sv) return S.hl + (s - S.sl) / (S.sv - S.sl) * (S.hv - S.hl);
      let a = S.hv, b = S.hv + K.dh * (K.n - 1) + 250;
      for (let k = 0; k < 50; k++) { const m = (a + b) / 2; if (zustand(K, p, m).s < s) a = m; else b = m; }
      return (a + b) / 2;
    }

    // ---------- Einstellungen ----------
    const FELDER = [
      ['art', 'Betriebsart', [['heizen', 'Heizen'], ['ww', 'Warmwasser bereiten'], ['kuehlen', 'Kühlen']]],
      ['quelle', 'Wärmequelle', [['luft', 'Außenluft'], ['sole', 'Erdreich (Sole)'], ['wasser', 'Grundwasser']]],
      ['km', 'Kältemittel', [['R290', 'R290 (Propan)'], ['R32', 'R32'], ['R410A', 'R410A'], ['R134a', 'R134a']]],
      ['tq', 'Quellentemperatur (Luft, Sole, Wasser) °C', -25, 40],
      ['tvl', 'Vorlauftemperatur Heizen °C', 20, 75],
      ['tww', 'Speicher-Solltemperatur Warmwasser °C', 35, 70],
      ['tkw', 'Vorlauftemperatur Kühlen °C', 6, 25],
      ['spreiz', 'Spreizung Vorlauf – Rücklauf K', 2, 15],
      ['n', 'Verdichterdrehzahl %', 20, 100],
      ['qn', 'Heizleistung im Normpunkt bei 100 % kW', 2, 40],
      ['sh', 'Überhitzung (Sollwert EEV) K', 1, 20],
      ['sc', 'Unterkühlung K', 0, 15],
      ['stoer', 'Fehler einbauen', [['normal', 'keiner – Normalbetrieb'], ['mangel', 'Kältemittelmangel (Leck)'], ['ueber', 'Kältemittel überfüllt'], ['verd', 'Verdampfer verschmutzt'], ['durchfluss', 'Heizwasser-Durchfluss zu gering'], ['eevzu', 'Expansionsventil öffnet zu wenig'], ['eevauf', 'Expansionsventil öffnet zu weit'], ['verdichter', 'Verdichter verschlissen']]],
      ['abt', 'Abtauung bei Luft', [['auto', 'automatisch'], ['aus', 'abgeschaltet']]],
      ['tempo', 'Zeitraffer', [['1', '1 s = 1 min'], ['5', '1 s = 5 min'], ['15', '1 s = 15 min'], ['0.0167', 'Echtzeit']]]
    ];
    const BEISPIEL = { art: 'heizen', quelle: 'luft', km: 'R290', tq: 2, tvl: 35, tww: 50, tkw: 18, spreiz: 5, n: 70, qn: 8, sh: 5, sc: 3, stoer: 'normal', abt: 'auto', tempo: '1' };
    const W = JSON.parse(JSON.stringify(BEISPIEL));
    W.schritt = 0;
    const LKEYS = ['qh', 'pel', 'cop', 'vl', 'q', 'copc', 'eta'];
    W.L = { qh: null, pel: null, cop: null, vl: null, q: null, copc: null, eta: null };

    const STOERUNG = {
      normal: {},
      mangel: { dSh: 12, scFest: 0.3, dT0: -5, m: 0.8, text: 'Kältemittelmangel: niedriger Niederdruck, hohe Überhitzung, kaum Unterkühlung, hohe Heißgastemperatur, Blasen im Schauglas. Leck suchen (Lecksuchgerät, Ölspuren), abdichten, evakuieren, nach Gewicht füllen – nicht nachfüllen ohne Lecksuche.' },
      ueber: { dSc: 7, dTc: 4, text: 'Überfüllung: hohe Unterkühlung, erhöhter Hochdruck, Flüssigkeit staut im Verflüssiger und verkleinert seine Fläche. Kältemittel nach Gewicht korrigieren.' },
      verd: { dTv: 8, text: 'Verdampfer verschmutzt oder Luftweg zugestellt: Verdampfungstemperatur und Niederdruck fallen, Überhitzung bleibt normal (das EEV regelt nach). Lamellen reinigen, Laub und Schnee entfernen, Mindestabstände prüfen.' },
      durchfluss: { dTc: 9, spreizF: 2.5, text: 'Zu wenig Heizwasser-Durchfluss (Filter zu, Ventile geschlossen, Luft im Netz, Pumpe zu klein): große Spreizung, Hochdruck und Heißgas steigen – im Extremfall Hochdruckstörung. Schmutzfänger, Entlüftung, Pumpenstufe und Thermostatventile prüfen.' },
      eevzu: { dSh: 14, dT0: -6, m: 0.75, dSc: 2, text: 'Expansionsventil zu weit geschlossen (verstopft, Fühler falsch, Schrittmotor defekt): hohe Überhitzung und niedriger Niederdruck bei normaler oder hoher Unterkühlung – das unterscheidet es vom Kältemittelmangel.' },
      eevauf: { nass: 0.96, dT0: 1, text: 'Expansionsventil zu weit offen: keine Überhitzung, nasses Sauggas, niedrige Heißgastemperatur. Flüssigkeit im Verdichter verdünnt das Öl und kann zu Flüssigkeitsschlägen führen. Fühler am Saugrohr und Ventil prüfen.' },
      verdichter: { eta: 0.72, lam: 0.75, text: 'Verschlissener Verdichter: geringer Druckunterschied trotz hoher Drehzahl, wenig Leistung, hohe Heißgastemperatur durch innere Rückströmung, hohe Stromaufnahme je kW Wärme.' }
    };

    // ---------- Kreisprozess ----------
    function kreisprozess(E, o) {
      o = o || {};
      const K = KM[E.km], nf = E.n / 100, st = STOERUNG[E.stoer] || {};
      const eisA = Math.max(0, Math.min(2, o.eisAnteil || 0));
      const R = { an: true, grund: '', modus: o.abtau ? 'abtau' : E.art, km: E.km, hinweise: [] };
      let T0, Tc, spreiz = E.spreiz * (st.spreizF || 1), dTv = 0;
      const tLuftAus = 5;
      if (R.modus === 'kuehlen') {
        T0 = E.tkw - 3 - 3 * nf;
        Tc = E.tq + (E.quelle === 'luft' ? 6 + 6 * nf : 3 + 4 * nf);
        R.tsenke = E.tkw; R.tquelle = E.tq;
      } else if (R.modus === 'abtau') {
        const rl = E.tvl - spreiz;
        // Abtauen: Wärme kommt aus dem Heizwasser; Verdampfung begrenzt, damit der Plattenwärmeübertrager nicht einfriert.
        // Solange Eis anliegt, hält es den Außen-Wärmeübertrager nahe 0 °C, danach steigt der Hochdruck.
        T0 = Math.min(rl - 12, 6);
        Tc = 10 + 6 * nf + (eisA > 0.02 ? 0 : 10);
        R.tsenke = 0; R.tquelle = rl;
      } else {
        dTv = E.quelle === 'luft' ? 5 + 5 * nf + 6 * eisA : E.quelle === 'sole' ? 3 + 4 * nf : 3 + 3 * nf;
        dTv += st.dTv || 0;
        T0 = E.tq - dTv;
        R.tsenke = E.art === 'ww' ? E.tww : E.tvl;
        Tc = E.art === 'ww' ? E.tww + 4 + 4 * nf : E.tvl + 1.5 + 3.5 * nf;
        R.tquelle = E.tq;
      }
      T0 += st.dT0 || 0;
      Tc += st.dTc || 0;
      if (Tc < T0 + 10) { Tc = T0 + 10; R.hinweise.push('min'); }
      R.dTv = dTv; R.spreiz = spreiz;
      // Schutzkette
      if (R.modus !== 'kuehlen' && R.modus !== 'abtau' && E.quelle === 'luft' && E.tq < -25) { R.an = false; R.grund = 'Einsatzgrenze: Außenluft unter −25 °C'; }
      if (T0 < -38) { R.an = false; R.grund = R.grund || 'Niederdruckstörung: Verdampfung unter −38 °C'; }
      if (Tc > Math.min(TC_MAX[E.km], tmax(K) - 1)) { R.an = false; R.grund = R.grund || 'Hochdruckstörung: Verflüssigung über ' + zahl(Math.min(TC_MAX[E.km], tmax(K) - 1), 0) + ' °C'; }
      T0 = Math.max(K.t0, Math.min(tmax(K) - 15, T0));
      Tc = Math.max(T0 + 10, Math.min(tmax(K) - 0.5, Tc));
      const S0 = sat(K, T0), Sc = sat(K, Tc);
      let sh = E.sh + (st.dSh || 0), sc = st.scFest !== undefined ? st.scFest : E.sc + (st.dSc || 0);
      sc = Math.min(sc, Tc - K.t0 - 1);
      R.T0 = T0; R.Tc = Tc; R.p0 = S0.p; R.pc = Sc.p; R.pi = Sc.p / S0.p;
      // 1: Sauggas
      if (st.nass) { sh = 0; R.h1 = S0.hl + st.nass * (S0.hv - S0.hl); R.T1 = T0; }
      else { R.T1 = T0 + sh; R.h1 = hAusT(K, S0.p, R.T1); }
      R.sh = sh; R.sc = sc;
      const z1 = zustand(K, S0.p, R.h1); R.s1 = z1.s; R.x1 = z1.x;
      // 2: Verdichtung
      R.h2s = hAusS(K, Sc.p, R.s1); R.T2s = zustand(K, Sc.p, R.h2s).T;
      R.eta = Math.max(0.5, Math.min(0.75, 0.74 - 0.004 * Math.pow(R.pi - 3.5, 2))) * (0.93 + 0.07 * nf) * (st.eta || 1);
      R.h2 = R.h1 + (R.h2s - R.h1) / R.eta;
      const z2 = zustand(K, Sc.p, R.h2); R.T2 = z2.T; R.s2 = z2.s;
      // 3: Flüssigkeit vor dem EEV, 4: nach dem EEV
      R.T3 = Tc - sc; R.h3 = sat(K, R.T3).hl; R.s3 = zustand(K, Sc.p, R.h3).s;
      R.h4 = R.h3; const z4 = zustand(K, S0.p, R.h4); R.x4 = z4.x; R.T4 = T0; R.s4 = z4.s;
      // Massenstrom
      R.lam = Math.max(0.35, Math.min(0.95, 0.97 - 0.035 * R.pi)) * (st.lam || 1);
      R.rho1 = S0.rv * (T0 + 273.15) / (R.T1 + 273.15) * (st.nass ? 1 / st.nass : 1);
      R.vhub = o.vhub || 1;
      R.m = R.lam * R.rho1 * R.vhub / 3600 * nf * (st.m || 1);
      R.q0 = R.h1 - R.h4; R.qc = R.h2 - R.h3; R.w = R.h2 - R.h1;
      R.Q0 = R.m * R.q0; R.QH = R.m * R.qc; R.Pv = R.m * R.w;
      R.etaEl = 0.86 + 0.06 * nf;
      R.Pel = R.Pv / R.etaEl;
      const qn = E.qn;
      R.Paux = (R.modus === 'abtau' ? 0 : E.quelle === 'luft' ? qn * 0.012 * (0.3 + 0.7 * nf * nf) : E.quelle === 'sole' ? qn * 0.01 * (0.5 + 0.5 * nf) : qn * 0.022) + qn * 0.005;
      R.COP = R.QH / R.Pel; R.EER = R.Q0 / R.Pel;
      R.COPges = (R.modus === 'kuehlen' ? R.Q0 : R.QH) / (R.Pel + R.Paux);
      // Carnot mit Senken- und Quellentemperatur
      const tS = R.modus === 'kuehlen' ? E.tq : R.tsenke, tQ = R.modus === 'kuehlen' ? E.tkw : E.tq;
      R.COPc = R.modus === 'abtau' ? NaN : R.modus === 'kuehlen' ? (tQ + 273.15) / Math.max(1, tS - tQ) : (tS + 273.15) / Math.max(1, tS - tQ);
      R.COPcK = R.modus === 'kuehlen' ? (T0 + 273.15) / (Tc - T0) : (Tc + 273.15) / (Tc - T0);
      R.guete = (R.modus === 'kuehlen' ? R.EER : R.COP) / R.COPc;
      // Wasser und Luft
      const qWasser = R.modus === 'kuehlen' ? R.Q0 : R.modus === 'abtau' ? E.qn * 0.8 : R.QH;
      R.vw = qWasser / (1.163 * spreiz);
      if (R.modus === 'ww') { R.vl = Math.min(Tc - 1, E.tww + 3); R.rl = R.vl - spreiz; }
      else if (R.modus === 'kuehlen') { R.vl = E.tkw; R.rl = E.tkw + spreiz; }
      else if (R.modus === 'abtau') { R.rl = E.tvl - spreiz; R.vl = R.rl - R.Q0 / (1.163 * R.vw); }
      else { R.vl = E.tvl; R.rl = E.tvl - spreiz; }
      R.vLuft = R.modus === 'abtau' ? 0 : (R.modus === 'kuehlen' ? R.QH : R.Q0) / (1.2 * 1.005 * tLuftAus) * 3600;
      R.tLuftAus = R.modus === 'kuehlen' ? E.tq + tLuftAus : R.modus === 'abtau' ? E.tq : E.tq - tLuftAus;
      R.vSole = R.Q0 / (3.8 * 3) / 1050 * 3600;
      R.tSoleAus = E.tq - 3;
      if (R.T2 > 120 && R.an) { R.an = false; R.grund = 'Heißgastemperatur ' + zahl(R.T2, 0) + ' °C über 120 °C: Verdichter abgeschaltet'; }
      return R;
    }
    // Hubvolumen so, dass im Normpunkt (A2/W35, B0/W35, W10/W35) bei 100 % die Nennleistung erreicht wird
    function hubvolumen(E) {
      const N = JSON.parse(JSON.stringify(E));
      N.art = 'heizen'; N.n = 100; N.stoer = 'normal'; N.tvl = 35; N.sh = 5; N.sc = 3; N.spreiz = 5;
      N.tq = E.quelle === 'luft' ? 2 : E.quelle === 'sole' ? 0 : 10;
      const r = kreisprozess(N, { vhub: 1 });
      return E.qn / Math.max(1e-6, r.QH);
    }

    // ---------- Simulation über die Zeit ----------
    const SIM = { t: 0, eis: 0, phase: 'betrieb', phaseT: 0, Eth: 0, Eel: 0, Ek: 0, Eab: 0, abtauungen: 0 };
    let VHUB = hubvolumen(W), R = kreisprozess(W, { vhub: VHUB }), A = null;
    function eisMax() { return 0.07 * W.qn; }
    function luftVereist() { return W.quelle === 'luft' && W.art !== 'kuehlen'; }
    function schrittSim(dtMin) {
      SIM.t += dtMin;
      const abtau = SIM.phase === 'abtau';
      R = kreisprozess(W, { vhub: VHUB, eisAnteil: SIM.eis / eisMax(), abtau: abtau });
      if (SIM.phase === 'abtropf') R.an = false;
      const h = dtMin / 60;
      if (SIM.phase === 'betrieb') {
        if (R.an && luftVereist() && R.T0 + 3 < 0 && W.tq < 7) {
          const fq = W.tq <= -20 ? 0.15 : W.tq <= 3 ? 0.15 + 0.85 * (W.tq + 20) / 23 : (7 - W.tq) / 4;
          SIM.eis = Math.min(2 * eisMax(), SIM.eis + 0.09 * R.Q0 * fq * h);
        }
        if (R.an) {
          if (W.art === 'kuehlen') SIM.Ek += R.Q0 * h; else SIM.Eth += R.QH * h;
          SIM.Eel += (R.Pel + R.Paux) * h;
        }
        if (W.abt === 'auto' && luftVereist() && SIM.eis >= eisMax()) { SIM.phase = 'abtau'; SIM.phaseT = 0; SIM.abtauungen++; }
        if (!luftVereist() && SIM.eis > 0) SIM.eis = Math.max(0, SIM.eis - 2 * h);
      } else if (SIM.phase === 'abtau') {
        SIM.phaseT += dtMin;
        if (R.an) { SIM.eis = Math.max(0, SIM.eis - 0.65 * R.QH * h); SIM.Eel += R.Pel * h; SIM.Eab += R.Q0 * h; SIM.Eth -= R.Q0 * h; }
        if (SIM.eis <= 0 || SIM.phaseT > 20 || !R.an) { SIM.eis = 0; SIM.phase = 'abtropf'; SIM.phaseT = 0; }
      } else {
        SIM.phaseT += dtMin;
        if (SIM.phaseT >= 1) { SIM.phase = 'betrieb'; SIM.phaseT = 0; }
      }
    }
    // geglättete Anzeige: Werte laufen weich auf den neuen Betriebspunkt
    const GLATT = ['T0', 'Tc', 'p0', 'pc', 'h1', 'h2', 'h3', 'h4', 'T1', 'T2', 'T3', 'm', 'Q0', 'QH', 'Pel', 'vl', 'rl', 'tLuftAus'];
    function glaetten(dt) {
      if (!A || A.km !== R.km) { A = { km: R.km }; GLATT.forEach(function (k) { A[k] = R[k]; }); }
      const a = 1 - Math.exp(-dt / 0.9);
      GLATT.forEach(function (k) { const z = R.an || ['m', 'Q0', 'QH', 'Pel'].indexOf(k) < 0 ? R[k] : 0; if (isFinite(z)) A[k] += (z - A[k]) * a; });
      if (!R.an) {
        // Stillstand: Drücke gleichen sich aus
        const K = KM[W.km], tm = (R.T0 + R.Tc) / 2, pm = sat(K, tm).p;
        A.p0 += (pm - A.p0) * a * 0.5; A.pc += (pm - A.pc) * a * 0.5;
      }
    }

    // ---------- Oberfläche: Felder ----------
    function sichtbar(fd) {
      const k = fd[0];
      if (k === 'tvl') return W.art === 'heizen';
      if (k === 'tww') return W.art === 'ww';
      if (k === 'tkw') return W.art === 'kuehlen';
      if (k === 'abt') return W.quelle === 'luft' && W.art !== 'kuehlen';
      return true;
    }
    function felderBauen() {
      const z = $('felder'); z.innerHTML = '';
      FELDER.forEach(function (fd) {
        if (!sichtbar(fd)) return;
        const l = knoten('label'); l.append(knoten('span', '', fd[1]));
        let e;
        if (Array.isArray(fd[2])) {
          e = knoten('select'); fd[2].forEach(function (o) { const op = knoten('option', '', o[1]); op.value = o[0]; e.append(op); });
          e.value = W[fd[0]];
          e.addEventListener('change', function () { W[fd[0]] = e.value; if (fd[0] === 'art' || fd[0] === 'quelle') felderBauen(); neu(true); });
        } else {
          e = knoten('input'); e.type = 'text'; e.inputMode = 'decimal'; e.autocomplete = 'off'; e.value = String(W[fd[0]]).replace('.', ',');
          e.addEventListener('input', function () {
            const v = Number(e.value.trim().replace(',', '.'));
            const ok = e.value.trim() !== '' && isFinite(v) && v >= fd[2] && v <= fd[3];
            e.classList.toggle('falsch', !ok); e.setAttribute('aria-invalid', ok ? 'false' : 'true');
            e.title = ok ? '' : 'Erlaubt: ' + zahl(fd[2], 0) + ' bis ' + zahl(fd[3], 0);
            if (ok) { W[fd[0]] = v; neu(true); }
          });
          e.addEventListener('blur', function () { e.classList.remove('falsch'); e.setAttribute('aria-invalid', 'false'); e.value = String(W[fd[0]]).replace('.', ','); });
        }
        if (fd[0] === 'stoer') l.classList.add('breit');
        l.append(e); z.append(l);
      });
    }

    // ---------- Rundgang ----------
    const SCHRITTE = [
      ['Überblick', 'Eine Wärmepumpe hebt Wärme von niedriger auf hohe Temperatur. Das Kältemittel läuft im Kreis: Es verdampft kalt und nimmt dabei Umweltwärme auf, der Verdichter hebt Druck und Temperatur, im Verflüssiger gibt es die Wärme ans Heizwasser ab, das Expansionsventil senkt den Druck wieder. Der Strom treibt nur den Verdichter – drei bis fünf Teile der Wärme kommen aus der Umwelt.', '', ''],
      ['④ → ① Verdampfen', 'Im Verdampfer siedet das Kältemittel bei niedrigem Druck und einer Temperatur einige Kelvin unter der Quelle – auch bei Frost. Die Verdampfungswärme kommt aus Luft, Sole oder Grundwasser. Am Ende ist es vollständig Gas und wenige Kelvin überhitzt (Punkt 1), damit keine Tropfen in den Verdichter gelangen.', 'verd', 'verd'],
      ['① → ② Verdichten', 'Der Verdichter (meist Scroll- oder Rollkolben, drehzahlgeregelt) presst das Sauggas auf den Hochdruck. Die Arbeit erhitzt das Gas auf die Heißgastemperatur (Punkt 2), weit über der Vorlauftemperatur. Die Drehzahl bestimmt den Massenstrom und damit die Leistung.', 'verdichter', 'v'],
      ['② → ③ Verflüssigen', 'Im Verflüssiger (Plattenwärmeübertrager) kühlt das Heißgas ab, kondensiert bei konstantem Druck und Temperatur und wird etwas unterkühlt (Punkt 3). Diese Wärme – Umweltwärme plus Verdichterarbeit – geht ins Heizwasser.', 'kond', 'kond'],
      ['③ → ④ Entspannen', 'Das elektronische Expansionsventil (EEV) drosselt die Flüssigkeit auf den Niederdruck. Dabei verdampft ein Teil schlagartig, das Kältemittel kühlt auf die Verdampfungstemperatur ab (Punkt 4). Das Ventil regelt so, dass am Verdampferaustritt die gewünschte Überhitzung bleibt.', 'eev', 'eev'],
      ['Vier-Wege-Ventil, Abtauen, Kühlen', 'Das Vier-Wege-Ventil kehrt die Strömung um: Dann wird der Außen-Wärmeübertrager zum Verflüssiger. So taut eine Luft-Wärmepumpe ihren vereisten Verdampfer ab (die Wärme kommt kurz aus dem Heizwasser) und so kühlt sie im Sommer. Der Verdichter läuft immer in dieselbe Richtung.', 'ventil', ''],
      ['Heizkreis und Warmwasser', 'Das Heizwasser nimmt die Wärme im Verflüssiger auf. Volumenstrom und Spreizung hängen zusammen: Q = 1,163 · V · ΔT. Jedes Kelvin weniger Vorlauf spart rund 2 bis 3 % Strom – deshalb sind Flächenheizungen und große Heizkörper ideal. Für Warmwasser schaltet ein Umschaltventil auf den Speicher.', 'hydraulik', ''],
      ['Regelung und Sicherheitskette', 'Der Regler stellt die Drehzahl nach dem Wärmebedarf, das EEV nach der Überhitzung. Hochdruckschalter, Niederdruckschalter und Heißgasfühler schalten den Verdichter bei Grenzwerten ab, damit er nicht überhitzt oder Flüssigkeit ansaugt. Mit „Fehler einbauen“ lassen sich typische Störungen ausprobieren.', 'regelung', '']
    ];
    function schritteBauen() {
      const z = $('schritte'); z.innerHTML = '';
      SCHRITTE.forEach(function (s, i) {
        const li = knoten('li', i === W.schritt ? 'aktiv' : ''); li.append(knoten('b', '', s[0]));
        if (i === W.schritt) li.append(knoten('span', '', s[1]));
        li.tabIndex = 0; li.setAttribute('role', 'button'); li.setAttribute('aria-pressed', i === W.schritt ? 'true' : 'false');
        function waehlen() { W.schritt = i; schritteBauen(); speichern(); }
        li.addEventListener('click', waehlen);
        li.addEventListener('keydown', function (ev) { if (ev.key === 'Enter' || ev.key === ' ') { ev.preventDefault(); waehlen(); } });
        z.append(li);
      });
    }

    // ---------- Zustand merken ----------
    function speichern() { $('zustand').value = JSON.stringify(W); }
    $('zustand').addEventListener('input', function (ev) {
      let a = null; try { a = JSON.parse(ev.target.value); } catch (x) { a = null; }
      if (!a || typeof a !== 'object') return;
      FELDER.forEach(function (fd) {
        const v = a[fd[0]];
        if (Array.isArray(fd[2])) { if (fd[2].some(function (o) { return o[0] === v; })) W[fd[0]] = v; }
        else if (typeof v === 'number' && isFinite(v) && v >= fd[2] && v <= fd[3]) W[fd[0]] = v;
      });
      if (typeof a.schritt === 'number' && a.schritt >= 0 && a.schritt < SCHRITTE.length) W.schritt = Math.floor(a.schritt);
      if (a.L && typeof a.L === 'object') LKEYS.forEach(function (k) { const v = a.L[k]; W.L[k] = typeof v === 'number' && isFinite(v) && Math.abs(v) < 1e6 ? v : null; });
      felderBauen(); schritteBauen(); loeserBauen(); neu(true);
    });

    // ---------- Farben ----------
    function mischen(a, b, t) {
      const x = parseInt(a.slice(1), 16), y = parseInt(b.slice(1), 16);
      const r = Math.round(lin(x >> 16, y >> 16, t)), g = Math.round(lin((x >> 8) & 255, (y >> 8) & 255, t)), bl = Math.round(lin(x & 255, y & 255, t));
      return 'rgb(' + r + ',' + g + ',' + bl + ')';
    }
    const SKALA = [[-30, '#2B59C3'], [0, '#2FA7D6'], [20, '#5DBB8A'], [40, '#E8A317'], [70, '#E8590C'], [110, '#C92A2A']];
    function farbeT(T) {
      if (T <= SKALA[0][0]) return SKALA[0][1];
      for (let i = 1; i < SKALA.length; i++) if (T <= SKALA[i][0]) return mischen(SKALA[i - 1][1], SKALA[i][1], (T - SKALA[i - 1][0]) / (SKALA[i][0] - SKALA[i - 1][0]));
      return SKALA[SKALA.length - 1][1];
    }

    // ---------- Geometrie des Schaltbilds (Breitformat 760 × 440; schmal wird gespiegelt) ----------
    function bogen(cx0, cy0, r, a0, a1, n) { const p = []; for (let i = 0; i <= n; i++) { const a = lin(a0, a1, i / n); p.push([cx0 + r * Math.cos(a), cy0 + r * Math.sin(a)]); } return p; }
    function schlange(x, x0, x1, yUnten, yOben, reihen) {
      // vom Anschluss unten (x, yUnten) in Reihen nach oben zum Anschluss (x, yOben)
      const p = [[x, yUnten]], d = (yUnten - yOben - 16) / (reihen - 1);
      for (let i = 0; i < reihen; i++) { const y = yUnten - 8 - i * d; if (i % 2 === 0) { p.push([x0, y]); p.push([x1, y]); } else { p.push([x1, y]); p.push([x0, y]); } }
      p.push([x, yOben]); return p;
    }
    function quad(a, c, b, n) { const p = []; for (let i = 0; i <= n; i++) { const t = i / n; p.push([(1 - t) * (1 - t) * a[0] + 2 * (1 - t) * t * c[0] + t * t * b[0], (1 - t) * (1 - t) * a[1] + 2 * (1 - t) * t * c[1] + t * t * b[1]]); } return p; }
    const VENTIL = { x: 340, y: 136, w: 80, h: 36, D: [395, 136], S: [365, 136], L: [340, 154], R: [420, 154] };
    const WEGE = {
      K: bogen(380, 60, 32, Math.PI, 2 * Math.PI, 16),
      HG: [[412, 60], [432, 60], [432, 112], [395, 112], [395, 136]],
      SL: [[365, 136], [365, 112], [328, 112], [328, 60], [348, 60]],
      VR: [[420, 154], [480, 154], [480, 90], [578, 90], [578, 100]],
      IC: schlange(578, 562, 594, 330, 100, 9).reverse(),
      LL1: [[578, 330], [578, 392], [420, 392]],
      EEV: [[420, 392], [340, 392]],
      LL2: [[340, 392], [162, 392], [162, 330]],
      OC: schlange(162, 146, 178, 330, 100, 9),
      VL: [[162, 100], [162, 90], [250, 90], [250, 154], [340, 154]],
      vDR: quad([395, 136], [400, 154], [420, 154], 6), vLS: quad([340, 154], [360, 154], [365, 136], 6),
      vDL: quad([395, 136], [380, 166], [340, 154], 8), vRS: quad([420, 154], [380, 166], [365, 136], 8)
    };
    function umgekehrt(p) { return p.slice().reverse(); }
    // Schleife je Betriebsart: Stücke mit Prozess-Kennung
    function schleifeBauen(modus) {
      const heiz = modus === 'heizen' || modus === 'ww';
      const teile = heiz ? [
        ['v', WEGE.K], ['hd', WEGE.HG], ['hd', WEGE.vDR], ['hd', WEGE.VR], ['kond', WEGE.IC], ['fl', WEGE.LL1], ['eev', WEGE.EEV], ['nd', WEGE.LL2], ['verd', WEGE.OC], ['sg', WEGE.VL], ['sg', WEGE.vLS], ['sg', WEGE.SL]
      ] : [
        ['v', WEGE.K], ['hd', WEGE.HG], ['hd', WEGE.vDL], ['hd', umgekehrt(WEGE.VL)], ['kond', umgekehrt(WEGE.OC)], ['fl', umgekehrt(WEGE.LL2)], ['eev', umgekehrt(WEGE.EEV)], ['nd', umgekehrt(WEGE.LL1)], ['verd', umgekehrt(WEGE.IC)], ['sg', umgekehrt(WEGE.VR)], ['sg', WEGE.vRS], ['sg', WEGE.SL]
      ];
      // Stücke gleicher Kennung zusammenfassen, dann alle 3 Einheiten abtasten
      const roh = [];
      teile.forEach(function (t) { t[1].forEach(function (q, i) { if (i === 0 && roh.length && roh[roh.length - 1].k === t[0]) return; roh.push({ x: q[0], y: q[1], k: t[0] }); }); });
      const pkte = [];
      for (let i = 0; i < roh.length - 1; i++) {
        const a = roh[i], b = roh[i + 1], l = Math.hypot(b.x - a.x, b.y - a.y), n = Math.max(1, Math.ceil(l / 3));
        for (let j = 0; j < n; j++) pkte.push({ x: lin(a.x, b.x, j / n), y: lin(a.y, b.y, j / n), k: b.k === a.k ? a.k : (j < n / 2 ? a.k : b.k) });
      }
      // Länge und Anteil im eigenen Abschnitt
      let s = 0; const kum = [0];
      for (let i = 1; i < pkte.length; i++) { s += Math.hypot(pkte[i].x - pkte[i - 1].x, pkte[i].y - pkte[i - 1].y); kum.push(s); }
      const ab = {};
      pkte.forEach(function (q, i) { const a = ab[q.k] || (ab[q.k] = [kum[i], kum[i]]); a[1] = kum[i]; });
      pkte.forEach(function (q, i) { const a = ab[q.k]; q.f = a[1] > a[0] ? (kum[i] - a[0]) / (a[1] - a[0]) : 0; q.s = kum[i]; });
      return { p: pkte, L: s + 3, modus: modus };
    }
    let SCHLEIFE = schleifeBauen('heizen');
    // Zustand (p, h) an einem Punkt der Schleife
    function ph(k, f, Z) {
      if (k === 'v') return [Math.exp(lin(Math.log(Z.p0), Math.log(Z.pc), f)), lin(Z.h1, Z.h2, f)];
      if (k === 'hd') return [Z.pc, Z.h2];
      if (k === 'kond') return [Z.pc, lin(Z.h2, Z.h3, f)];
      if (k === 'fl') return [Z.pc, Z.h3];
      if (k === 'eev') return [Math.exp(lin(Math.log(Z.pc), Math.log(Z.p0), f)), Z.h3];
      if (k === 'nd') return [Z.p0, Z.h4];
      if (k === 'verd') return [Z.p0, lin(Z.h4, Z.h1, f)];
      return [Z.p0, Z.h1];
    }

    // ---------- Zeichnen: Kältekreis ----------
    const cBild = $('bild'), cPH = $('ph');
    let teilchen = [], marke = 0, laufT = 0, wasserT = 0, lueftT = 0;
    function teilchenBauen() { teilchen = []; const n = Math.round(SCHLEIFE.L / 7); for (let i = 0; i < n; i++) teilchen.push(i / n); }
    teilchenBauen();
    function schmal(w) { return w < 560; }
    function zeichneKreis(t) {
      const L = leinwand(cBild, function (w) { return schmal(w) ? Math.round(760 * w / 440) : Math.round(440 * w / 760); });
      const cx = L.cx, sm = schmal(L.w), s = sm ? L.w / 440 : L.w / 760;
      bildBreite = L.w;
      function P(x, y) { return sm ? [y * s, x * s] : [x * s, y * s]; }
      function Pp(pts) { return pts.map(function (q) { return P(q[0], q[1]); }); }
      function R4(x, y, w, h) { const a = P(x, y), b = P(x + w, y + h); return [Math.min(a[0], b[0]), Math.min(a[1], b[1]), Math.abs(b[0] - a[0]), Math.abs(b[1] - a[1])]; }
      function T(text, x, y, o) {
        o = o || {}; const q = sm && o.n ? [o.n[0] * s, o.n[1] * s] : P(x, y), g = Math.max(10, (o.g || 12) * Math.min(1, s * 1.15));
        // nie über den Rand hinaus
        cx.font = (o.b ? '700 ' : '500 ') + Math.round(g) + 'px ' + (f('--technik') || 'sans-serif');
        const hb = cx.measureText(text).width / 2, xm = Math.max(hb + 3, Math.min(L.w - hb - 3, q[0]));
        txt(cx, text, xm, q[1], { g: g, b: o.b, f: o.f, mono: o.mono });
      }
      cx.clearRect(0, 0, L.w, L.h);
      const Z = A, K = KM[W.km], modus = R.modus, heiz = modus === 'heizen' || modus === 'ww';
      const lauf = R.an, nf = W.n / 100;
      const aussenKond = !heiz;  // Außen-Wärmeübertrager ist Verflüssiger
      const hl = SCHRITTE[W.schritt][2], puls = 0.55 + 0.45 * Math.sin(t / 300);
      function hervor(x, y, w, h, key) {
        if (hl !== key && !(hl === 'regelung' && (key === 'verdichter' || key === 'eev'))) return;
        const r = R4(x - 6, y - 6, w + 12, h + 12);
        cx.globalAlpha = puls; kasten(cx, r[0], r[1], r[2], r[3], 10 * s, null, '#3B5BDB', 3); cx.globalAlpha = 1;
      }
      // Zonen: Quelle und Gebäude
      const zq = R4(4, 4, 270, 432), zg = R4(540, 4, 216, 432);
      kasten(cx, zq[0], zq[1], zq[2], zq[3], 12 * s, f('--flaeche2'));
      kasten(cx, zg[0], zg[1], zg[2], zg[3], 12 * s, f('--flaeche2'));
      // ---- Quelle ----
      const quelleTxt = W.quelle === 'luft' ? 'Außenluft' : W.quelle === 'sole' ? 'Sole' : 'Grundwasser';
      if (W.quelle === 'luft') {
        lueftT += lauf && SIM.phase !== 'abtau' ? 0.016 * (0.4 + nf) : 0;
        [160, 215, 270].forEach(function (y) {
          for (let k = 0; k < 4; k++) {
            const x = 14 + ((k * 30 + lueftT * 900) % 120);
            if (x > 130) continue;
            const a = P(x, y), b = P(x + 14, y);
            cx.globalAlpha = 0.55; pfeil(cx, a, b, farbeT(W.tq), 2); cx.globalAlpha = 1;
          }
          if (lauf && SIM.phase === 'betrieb') { const a = P(190, y), b = P(228, y); cx.globalAlpha = 0.5; pfeil(cx, a, b, farbeT(Z.tLuftAus), 2); cx.globalAlpha = 1; }
        });
        // Ventilator
        const m = P(75, 215), r = 40 * s;
        kreis(cx, m[0], m[1], r, f('--flaeche'), f('--leise'), 1.5);
        const wink = lueftT * 40;
        for (let k = 0; k < 4; k++) { const a = wink + k * Math.PI / 2; cx.fillStyle = f('--leise'); cx.beginPath(); cx.ellipse(m[0] + Math.cos(a) * r * 0.48, m[1] + Math.sin(a) * r * 0.48, r * 0.42, r * 0.15, a, 0, 2 * Math.PI); cx.fill(); }
        kreis(cx, m[0], m[1], r * 0.14, f('--text'));
        T(quelleTxt + ' ' + zahl(W.tq, 1) + ' °C', 75, 112, { b: true, n: [80, 14] });
        if (modus !== 'abtau') T(heiz ? 'Fortluft' : 'Abluft', 212, 318, { g: 11, f: f('--leise'), n: [328, 204] }); if (modus !== 'abtau') T(zahl(Z.tLuftAus, 1) + ' °C', 212, 334, { g: 11, b: true, n: [328, 222] });
      } else {
        // Erdreich bzw. Brunnen
        const zr = R4(10, 128, 122, 296);
        cx.fillStyle = W.quelle === 'sole' ? 'rgba(160,120,90,0.22)' : 'rgba(160,120,90,0.16)'; cx.fillRect(zr[0], zr[1], zr[2], zr[3]);
        if (W.quelle === 'wasser') { const wz = R4(10, 260, 122, 164); cx.fillStyle = 'rgba(47,167,214,0.22)'; cx.fillRect(wz[0], wz[1], wz[2], wz[3]); strich(cx, Pp([[10, 260], [132, 260]]), '#2FA7D6', 1.5, [5, 4]); T('Grundwasser', 71, 278, { g: 10, f: f('--leise'), n: [350, 56] }); }
        else T('Erdreich', 71, 384, { g: 10, f: f('--leise'), n: [230, 70] });
        const weg = W.quelle === 'sole' ? [[140, 300], [30, 300], [30, 408], [112, 408], [112, 130], [140, 130]] : [[140, 300], [116, 300], [116, 412]];
        const zu = W.quelle === 'sole' ? null : [[26, 412], [26, 130], [140, 130]];
        strich(cx, Pp(weg), farbeT(R.tSoleAus), 4);
        if (zu) strich(cx, Pp(zu), farbeT(W.tq), 4);
        if (W.quelle === 'sole') strich(cx, Pp([[112, 408], [112, 130], [140, 130]]), farbeT(W.tq), 4);
        // Pumpe
        const pm = W.quelle === 'sole' ? P(70, 300) : P(26, 340);
        kreis(cx, pm[0], pm[1], 9 * s, f('--flaeche'), f('--text'), 1.5);
        wasserT += lauf ? 0.016 : 0;
        const z2 = W.quelle === 'sole' ? [[140, 300], [30, 300], [30, 408], [112, 408], [112, 130], [140, 130]] : [[26, 412], [26, 130], [140, 130]];
        punkteAuf(cx, Pp(z2), wasserT * 60, 18 * s, W.quelle === 'sole' ? '#B07A50' : '#2FA7D6', 2.2 * s);
        T(quelleTxt + ' ' + zahl(W.tq, 1) + ' °C', 75, 112, { b: true, n: [80, 14] });
        T('zurück ' + zahl(R.tSoleAus, 1) + ' °C', 71, 322, { g: 10, f: f('--leise'), n: [350, 88] });
      }
      // ---- Wärmeübertrager-Gehäuse ----
      const oc = R4(140, 98, 44, 234), ic = R4(556, 98, 44, 234);
      kasten(cx, oc[0], oc[1], oc[2], oc[3], 6 * s, f('--flaeche'), f('--leise'), 1.2);
      kasten(cx, ic[0], ic[1], ic[2], ic[3], 6 * s, f('--flaeche'), f('--leise'), 1.2);
      // Platten des Plattenwärmeübertragers
      cx.globalAlpha = 0.35; for (let k = 0; k < 9; k++) { strich(cx, Pp([[556 + k * 5.5, 100], [556 + k * 5.5, 330]]), f('--linie'), 1); } cx.globalAlpha = 1;
      // Eis am Außen-Wärmeübertrager
      if (W.quelle === 'luft' && SIM.eis > 0) {
        const ea = Math.min(1, SIM.eis / eisMax());
        cx.globalAlpha = 0.25 + 0.6 * ea; kasten(cx, oc[0] - 4 * s * ea, oc[1], oc[2] + 8 * s * ea, oc[3], 6 * s, '#E6F2FA', '#9CC9E6', 1); cx.globalAlpha = 1;
        if (SIM.phase === 'abtau') { for (let k = 0; k < 6; k++) { const yy = 336 + ((t / 9 + k * 23) % 50); const q = P(146 + k * 7, yy); kreis(cx, q[0], q[1], 1.8 * s, '#2FA7D6'); } }
      }
      const nameAussen = aussenKond ? 'Verflüssiger' : 'Verdampfer', nameInnen = aussenKond ? 'Verdampfer' : 'Verflüssiger';
      T(nameAussen, 162, 76, { g: 11, b: true, n: [50, 128] });
      T(nameInnen, 585, 76, { g: 11, b: true, n: [48, 546] });
      hervor(140, 98, 44, 234, heiz ? 'verd' : 'kond');
      hervor(556, 98, 44, 234, heiz ? 'kond' : 'verd');
      // ---- Heizkreis ----
      zeichneHeizkreis(cx, P, Pp, R4, T, t, lauf, hervor, s);
      // ---- Kältemittelleitungen ----
      const pk = SCHLEIFE.p, kZ = [];
      for (let i = 0; i < pk.length; i++) { const q = pk[i], v = ph(q.k, q.f, Z), z = zustand(K, v[0], v[1]); kZ.push(z); }
      for (let i = 0; i < pk.length - 1; i++) {
        const z = kZ[i], a = P(pk[i].x, pk[i].y), b = P(pk[i + 1].x, pk[i + 1].y);
        cx.strokeStyle = farbeT(z.T); cx.lineWidth = (z.ph === 'fl' ? 4.5 : z.ph === 'nass' ? 5.5 : 6.5) * s; cx.lineCap = 'round';
        cx.globalAlpha = lauf ? 1 : 0.55; cx.beginPath(); cx.moveTo(a[0], a[1]); cx.lineTo(b[0], b[1]); cx.stroke(); cx.globalAlpha = 1;
      }
      // Teilchen: dicht in der Flüssigkeit, Blasen im Nassdampf, wenige im Gas
      const v0 = lauf ? 26 + 50 * nf : 0;
      function lageBei(u) { const L2 = SCHLEIFE.L; let s2 = ((u % 1) + 1) % 1 * L2; let a = 0, b = pk.length - 1; while (b - a > 1) { const m = (a + b) >> 1; if (pk[m].s <= s2) a = m; else b = m; } return a; }
      for (let i = 0; i < teilchen.length; i++) {
        const j = lageBei(teilchen[i]), z = kZ[j], fak = z.ph === 'fl' ? 0.35 : z.ph === 'nass' ? 0.6 + 0.9 * z.x : 1.6;
        teilchen[i] = (teilchen[i] + v0 * fak * 0.016 / SCHLEIFE.L) % 1;
        const q = P(pk[j].x, pk[j].y);
        if (z.ph === 'fl') kreis(cx, q[0], q[1], 1.7 * s, 'rgba(0,0,0,0.38)');
        else if (z.ph === 'nass') { if (i % 3 === 0) kreis(cx, q[0], q[1], 2.4 * s, null, 'rgba(255,255,255,0.9)', 1.2); else kreis(cx, q[0], q[1], 1.5 * s, 'rgba(0,0,0,0.3)'); }
        else if (i % 3 === 0) kreis(cx, q[0], q[1], 1.3 * s, 'rgba(255,255,255,0.75)');
      }
      // Marke für das Diagramm
      marke = (marke + v0 * 0.7 * 0.016 / SCHLEIFE.L) % 1;
      const jm = lageBei(marke), qm = P(pk[jm].x, pk[jm].y);
      kreis(cx, qm[0], qm[1], 5 * s, '#3B5BDB', '#FFFFFF', 2);
      markeZustand = ph(pk[jm].k, pk[jm].f, Z);
      // ---- Verdichter ----
      const vm = P(380, 60), vr = 32 * s;
      kreis(cx, vm[0], vm[1], vr * 0.78, f('--flaeche'), f('--text'), 2);
      laufT += lauf ? 0.016 * (0.3 + nf) : 0;
      // Spiralen (Scroll) drehend andeuten
      cx.strokeStyle = f('--leise'); cx.lineWidth = 1.4; cx.beginPath();
      for (let k = 0; k <= 60; k++) { const a = laufT * 12 + k * 0.32, rr = vr * 0.08 + k * vr * 0.0105; const x = vm[0] + rr * Math.cos(a), y = vm[1] + rr * Math.sin(a); if (k) cx.lineTo(x, y); else cx.moveTo(x, y); }
      cx.stroke();
      if (sm) { T('Verdichter ' + zahl(lauf ? W.n : 0, 0) + ' %', 0, 0, { g: 11, b: true, n: [292, 344] }); T(zahl(lauf ? Z.Pel : 0, 2) + ' kW el.', 0, 0, { g: 11, b: true, n: [292, 362] }); }
      else T('Verdichter · ' + zahl(lauf ? W.n : 0, 0) + ' % · ' + zahl(lauf ? Z.Pel : 0, 2) + ' kW el.', 380, 12, { g: 11, b: true });
      hervor(348, 28, 64, 64, 'verdichter');
      // ---- Vier-Wege-Ventil ----
      const vv = R4(VENTIL.x, VENTIL.y, VENTIL.w, VENTIL.h);
      kasten(cx, vv[0], vv[1], vv[2], vv[3], 6 * s, f('--flaeche'), f('--text'), 1.5);
      const aktiv = heiz ? [WEGE.vDR, WEGE.vLS] : [WEGE.vDL, WEGE.vRS];
      strich(cx, Pp(aktiv[0]), farbeT(Z.T2), 3.5 * s); strich(cx, Pp(aktiv[1]), farbeT(Z.T1), 3.5 * s);
      T('4-Wege-Ventil', 380, 186, { g: 10, f: f('--leise'), n: [236, 404] });
      hervor(VENTIL.x, VENTIL.y, VENTIL.w, VENTIL.h, 'ventil');
      // ---- Expansionsventil ----
      const e1 = P(366, 384), e2 = P(394, 400), e3 = P(366, 400), e4 = P(394, 384);
      cx.fillStyle = f('--flaeche'); cx.strokeStyle = f('--text'); cx.lineWidth = 1.5;
      cx.beginPath(); cx.moveTo(e1[0], e1[1]); cx.lineTo(e2[0], e2[1]); cx.lineTo(e4[0], e4[1]); cx.lineTo(e3[0], e3[1]); cx.closePath(); cx.fill(); cx.stroke();
      const em = R4(372, 366, 16, 12); kasten(cx, em[0], em[1], em[2], em[3], 2, f('--text'));
      T(sm ? 'EEV' : 'Expansionsventil', 380, 416, { g: 10, f: f('--leise'), n: [346, 380] });
      hervor(362, 364, 36, 38, 'eev');
      // ---- Messpunkte ----
      const pos = heiz ? { 3: [500, 366], 4: [262, 366] } : { 3: [262, 366], 4: [500, 366] };
      function MP(x, y) { if (!sm) return P(x, y); if (y === 40) return x < 380 ? [48 * s, 292 * s] : [46 * s, 502 * s]; return [318 * s, (x < 380 ? 262 : 500) * s]; }
      messKasten(cx, MP, s, 270, 40, '①', Z.p0, Z.T1, lauf);
      messKasten(cx, MP, s, 490, 40, '②', Z.pc, Z.T2, lauf);
      messKasten(cx, MP, s, pos[3][0], pos[3][1], '③', Z.pc, Z.T3, lauf);
      messKasten(cx, MP, s, pos[4][0], pos[4][1], '④', Z.p0, Z.T0, lauf);
      // Leistungen
      if (modus === 'kuehlen') T('Abwärme ' + zahl(lauf ? Z.QH : 0, 1) + ' kW', W.quelle === 'luft' ? 75 : 222, W.quelle === 'luft' ? 352 : 326, { g: 11, b: true, f: '#E8590C', n: [372, 14] });
      else if (modus === 'abtau') T('ans Eis ' + zahl(lauf ? Z.QH : 0, 1) + ' kW', 75, 352, { g: 11, b: true, f: '#E8590C', n: [372, 14] });
      else if (W.quelle === 'luft') T('Q₀ ' + zahl(lauf ? Z.Q0 : 0, 1) + ' kW', 75, 352, { g: 11, b: true, f: '#2B59C3', n: [372, 14] });
      else T('Q₀ ' + zahl(lauf ? Z.Q0 : 0, 1) + ' kW', 222, 326, { g: 11, b: true, f: '#2B59C3', n: [372, 14] });
      // Störung
      if (!lauf) {
        const msg = SIM.phase === 'abtropf' ? 'Abtropfen – Verdichter steht' : R.grund;
        const q = P(sm ? 380 : 380, sm ? 236 : 236), g = Math.max(11, 13 * Math.min(1, s * 1.15));
        cx.font = '700 ' + g + 'px ' + (f('--technik') || 'sans-serif'); const bw = cx.measureText(msg).width + 20;
        const bx = Math.max(4, Math.min(L.w - bw - 4, q[0] - bw / 2));
        kasten(cx, bx, q[1] - g, bw, g * 2, 8, SIM.phase === 'abtropf' ? '#3B5BDB' : '#C92A2A');
        txt(cx, msg, bx + bw / 2, q[1], { g: g, b: true, f: '#FFFFFF' });
      }
    }
    let markeZustand = null, bildBreite = 760;
    function punkteAuf(cx, pts, versatz, abstand, farbe, r) {
      let ges = 0; const seg = [];
      for (let i = 1; i < pts.length; i++) { const l = Math.hypot(pts[i][0] - pts[i - 1][0], pts[i][1] - pts[i - 1][1]); seg.push(l); ges += l; }
      if (ges <= 0) return;
      for (let d = versatz % abstand; d < ges; d += abstand) {
        let rest = d, i = 0; while (i < seg.length && rest > seg[i]) { rest -= seg[i]; i++; }
        if (i >= seg.length) break;
        const t2 = seg[i] ? rest / seg[i] : 0; kreis(cx, lin(pts[i][0], pts[i + 1][0], t2), lin(pts[i][1], pts[i + 1][1], t2), r, farbe);
      }
    }
    function messKasten(cx, P, s, x, y, nr, p, T, lauf) {
      const q = P(x, y), g = Math.max(10, 11 * Math.min(1, s * 1.15));
      const z1 = nr + ' ' + zahl(p, 2) + ' bar', z2 = lauf ? zahl(T, 1) + ' °C' : '–';
      cx.font = '600 ' + g + 'px ui-monospace, Menlo, Consolas, monospace';
      const bw = Math.max(cx.measureText(z1).width, cx.measureText(z2).width) + 14, bh = g * 2.7;
      q[0] = Math.max(bw / 2 + 2, Math.min(bildBreite - bw / 2 - 2, q[0]));
      kasten(cx, q[0] - bw / 2, q[1] - bh / 2, bw, bh, 6, f('--flaeche'), f('--linie'), 1.2);
      txt(cx, z1, q[0], q[1] - g * 0.62, { g: g, b: true, mono: true });
      txt(cx, z2, q[0], q[1] + g * 0.62, { g: g, mono: true, f: lauf ? farbeT(T) : f('--leise') });
    }
    function zeichneHeizkreis(cx, P, Pp, R4, T, t, lauf, hervor, sc) {
      const modus = R.modus, ww = modus === 'ww', kuehl = modus === 'kuehlen';
      const vlF = farbeT(A.vl), rlF = farbeT(A.rl);
      const vl = [[600, 112], [700, 112], [700, 146]], rl = [[700, 296], [700, 320], [600, 320]];
      strich(cx, Pp(vl), vlF, 4); strich(cx, Pp(rl), rlF, 4);
      if (ww) {
        const tk = R4(656, 140, 88, 170); kasten(cx, tk[0], tk[1], tk[2], tk[3], 30 * Math.min(1, tk[2] / 80), f('--flaeche'), f('--text'), 1.5);
        // Schichtung im Speicher
        const g = cx.createLinearGradient(tk[0], tk[1], tk[0] + (tk[2] > tk[3] ? tk[2] : 0), tk[1] + (tk[3] >= tk[2] ? tk[3] : 0));
        g.addColorStop(0, farbeT(W.tww)); g.addColorStop(1, farbeT(Math.max(12, W.tww - 25)));
        cx.globalAlpha = 0.3; kasten(cx, tk[0] + 3, tk[1] + 3, tk[2] - 6, tk[3] - 6, 26 * Math.min(1, tk[2] / 80), g); cx.globalAlpha = 1;
        const wendel = [[700, 146]]; for (let k = 0; k < 6; k++) { wendel.push([668, 170 + k * 22]); wendel.push([732, 181 + k * 22]); } wendel.push([700, 296]);
        strich(cx, Pp(wendel), f('--leise'), 2);
        T('Speicher ' + zahl(W.tww, 0) + ' °C', 664, 416, { g: 11, b: true, n: [221, 750] });
      } else {
        const hk = R4(668, 146, 64, 150);
        kasten(cx, hk[0], hk[1], hk[2], hk[3], 4, f('--flaeche'), f('--text'), 1.5);
        for (let k = 1; k < 8; k++) strich(cx, Pp([[668 + k * 8, 150], [668 + k * 8, 292]]), kuehl ? '#2FA7D6' : vlF, 2);
        T(kuehl ? 'Flächenkühlung' : W.tvl > 45 ? 'Heizkörper' : 'Flächenheizung', 664, 416, { g: 11, b: true, n: [221, 750] });
      }
      const pu = P(650, 320); kreis(cx, pu[0], pu[1], 9 * sc, f('--flaeche'), f('--text'), 1.5);
      const pd = Pp([[645, 314], [657, 320], [645, 326]]); strich(cx, pd, f('--text'), 1.5);
      if (lauf || modus === 'abtau') {
        const v = (t / 1000) * 40 * sc * (0.4 + W.n / 100);
        punkteAuf(cx, Pp(vl), v, 16 * sc, vlF, 2.2 * sc); punkteAuf(cx, Pp(rl), v, 16 * sc, rlF, 2.2 * sc);
      }
      T('Vorlauf ' + zahl(A.vl, 1) + ' °C', 680, 96, { g: 11, b: true, f: vlF, n: [52, 640] });
      T('Rücklauf ' + zahl(A.rl, 1) + ' °C', 664, 340, { g: 11, b: true, f: rlF, n: [382, 630] });
      T((kuehl ? 'Kälte ' + zahl(lauf ? A.Q0 : 0, 1) : modus === 'abtau' ? 'entzogen ' + zahl(A.Q0, 1) : 'Wärme ' + zahl(lauf ? A.QH : 0, 1)) + ' kW', 664, 360, { g: 11, b: true, f: kuehl || modus === 'abtau' ? '#2B59C3' : '#E8590C', n: [382, 650] });
      T(zahl(R.vw * 1000, 0) + ' l/h', 664, 378, { g: 10, f: f('--leise'), n: [382, 668] });
      hervor(652, 140, 96, 172, 'hydraulik');
    }

    // ---------- Zeichnen: log p,h-Diagramm ----------
    function zeichnePH() {
      const L = leinwand(cPH, function (w) { return Math.max(260, Math.min(470, w * 0.58)); });
      const cx = L.cx, K = KM[W.km], Z = A;
      cx.clearRect(0, 0, L.w, L.h);
      const ml = 46, mr = 14, mt = 14, mb = 38, bw = L.w - ml - mr, bh = L.h - mt - mb;
      const hMin = Math.floor((K.hl[0] - 10) / 50) * 50, hMax = Math.max(Z.h2 + 40, K.hv[K.hv.length - 1] + 40);
      const pMin = Math.max(0.3, Math.min(K.p[0], Z.p0 * 0.6)), pMax = K.pk * 1.25;
      function X(h) { return ml + (h - hMin) / (hMax - hMin) * bw; }
      function Y(p) { return mt + bh - (Math.log(p) - Math.log(pMin)) / (Math.log(pMax) - Math.log(pMin)) * bh; }
      cx.save(); cx.beginPath(); cx.rect(ml, mt, bw, bh); cx.clip();
      // Gitter
      [0.5, 1, 2, 5, 10, 20, 50, 100].forEach(function (p) { if (p < pMin || p > pMax) return; strich(cx, [[ml, Y(p)], [ml + bw, Y(p)]], f('--linie'), 1); });
      for (let h = hMin; h <= hMax; h += 50) strich(cx, [[X(h), mt], [X(h), mt + bh]], f('--linie'), 1);
      // Nassdampfgebiet
      cx.beginPath();
      for (let i = 0; i < K.p.length; i++) { const x = X(K.hl[i]), y = Y(K.p[i]); if (i) cx.lineTo(x, y); else cx.moveTo(x, y); }
      cx.lineTo(X(K.hk), Y(K.pk));
      for (let i = K.p.length - 1; i >= 0; i--) cx.lineTo(X(K.hv[i]), Y(K.p[i]));
      cx.closePath(); cx.fillStyle = 'rgba(47,167,214,0.10)'; cx.fill(); cx.strokeStyle = f('--text'); cx.lineWidth = 1.6; cx.stroke();
      // Isothermen
      const g = Math.max(10, Math.min(11, L.w / 70));
      [-40, -20, 0, 20, 40, 60, 80, 100].forEach(function (Ti) {
        if (Ti >= tmax(K)) return;
        const pts = [];
        if (Ti < tmax(K)) {
          const S = sat(K, Ti);
          pts.push([X(S.hl - 4), Y(pMax)]); pts.push([X(S.hl), Y(S.p)]); pts.push([X(S.hv), Y(S.p)]);
          for (let pp = S.p * 0.94; pp > pMin; pp *= 0.92) { const h = hAusT(K, pp, Ti); pts.push([X(h), Y(pp)]); }
        } else {
          for (let pp = pMax; pp > pMin; pp *= 0.92) { const h = hAusT(K, pp, Ti); pts.push([X(h), Y(pp)]); }
        }
        cx.globalAlpha = 0.65; strich(cx, pts, farbeT(Ti), 1.2, [4, 3]); cx.globalAlpha = 1;
        const l = pts[pts.length - 1]; if (L.w >= 480 && l[0] < ml + bw - 20) txt(cx, Ti + ' °C', l[0] + 2, mt + bh - 8, { g: g - 1, f: farbeT(Ti), a: 'left' });
      });
      // Kreisprozess
      const p1 = [X(Z.h1), Y(Z.p0)], p2 = [X(Z.h2), Y(Z.pc)], p3 = [X(Z.h3), Y(Z.pc)], p4 = [X(Z.h4), Y(Z.p0)];
      const hl = SCHRITTE[W.schritt][3];
      const segm = [['v', [p1, p2], '#C92A2A'], ['kond', [p2, p3], '#E8590C'], ['eev', [p3, p4], '#7048E8'], ['verd', [p4, p1], '#2B59C3']];
      segm.forEach(function (sg) { strich(cx, sg[1], sg[2], hl === sg[0] ? 5 : 2.6); pfeil(cx, sg[1][0], [lin(sg[1][0][0], sg[1][1][0], 0.55), lin(sg[1][0][1], sg[1][1][1], 0.55)], sg[2], hl === sg[0] ? 4 : 2.4); });
      cx.restore();
      [[p1, '1'], [p2, '2'], [p3, '3'], [p4, '4']].forEach(function (q, i) {
        kreis(cx, q[0][0], q[0][1], 9, f('--flaeche'), f('--text'), 1.5);
        txt(cx, q[1], q[0][0], q[0][1] + 0.5, { g: 11, b: true });
        void i;
      });
      if (markeZustand && R.an) kreis(cx, X(markeZustand[1]), Y(markeZustand[0]), 5, '#3B5BDB', '#FFFFFF', 2);
      // Leistungen an die Pfeile
      const yq = Math.min(mt + bh - 12, p4[1] + 16), yk = Math.max(mt + 10, p2[1] - 14);
      txt(cx, (L.w < 480 ? 'auf ' : 'Verdampfen ') + zahl(Z.h1 - Z.h4, 0) + ' kJ/kg', (p4[0] + p1[0]) / 2, yq, { g: g, b: true, f: '#2B59C3' });
      txt(cx, (L.w < 480 ? 'ab ' : 'Verflüssigen ') + zahl(Z.h2 - Z.h3, 0) + ' kJ/kg', Math.max(ml + 60, (p3[0] + p2[0]) / 2), yk, { g: g, b: true, f: '#E8590C' });
      if (L.w >= 480) txt(cx, 'Verdichten ' + zahl(Z.h2 - Z.h1, 0), Math.min(ml + bw - 80, p2[0] + 8), (p1[1] + p2[1]) / 2, { g: g, b: true, f: '#C92A2A', a: 'left' });
      // Achsen
      cx.strokeStyle = f('--text'); cx.lineWidth = 1.2; cx.strokeRect(ml, mt, bw, bh);
      [0.5, 1, 2, 5, 10, 20, 50, 100].forEach(function (p) { if (p < pMin || p > pMax) return; txt(cx, zahl(p, p < 1 ? 1 : 0), ml - 5, Y(p), { g: g, a: 'right', f: f('--leise') }); });
      for (let h = hMin; h <= hMax; h += 100) txt(cx, String(h), X(h), mt + bh + 11, { g: g, f: f('--leise') });
      txt(cx, 'h in kJ/kg', ml + bw / 2, L.h - 9, { g: g, f: f('--leise') });
      cx.save(); cx.translate(11, mt + bh / 2); cx.rotate(-Math.PI / 2); txt(cx, 'p in bar', 0, 0, { g: g, f: f('--leise') }); cx.restore();
      if (L.w > 420) {
        txt(cx, 'Flüssigkeit', X(K.hl[Math.round(K.p.length * 0.45)]) - 6, Y(K.p[Math.round(K.p.length * 0.45)]) - 16, { g: g, f: f('--leise'), a: 'right' });
        txt(cx, 'Nassdampf', X((K.hl[8] + K.hv[8]) / 2), Y(K.p[8]) - 10, { g: g, f: f('--leise') });
        txt(cx, 'überhitztes Gas', Math.min(ml + bw - 50, X(K.hv[6]) + 60), Y(K.p[6]) + 4, { g: g, f: f('--leise') });
      }
    }

    // ---------- Ergebnisse ----------
    function urteilSetzen() {
      const u = $('urteil'), b = $('betrieb');
      const art = R.modus === 'abtau' ? 'Abtauen' : R.modus === 'kuehlen' ? 'Kühlen' : R.modus === 'ww' ? 'Warmwasser' : 'Heizen';
      if (!R.an) { u.textContent = SIM.phase === 'abtropf' ? 'Abtropfen' : 'Störabschaltung'; u.className = 'urteil' + (SIM.phase === 'abtropf' ? '' : ' schlecht'); b.textContent = u.textContent; b.className = u.className; return; }
      const wert = R.modus === 'kuehlen' ? R.EER : R.COP;
      u.textContent = R.modus === 'abtau' ? 'Abtauen · Wärme aus dem Heizwasser' : art + ' · ' + (R.modus === 'kuehlen' ? 'EER ' : 'COP ') + zahl(wert, 2);
      u.className = 'urteil ' + (R.modus === 'abtau' ? '' : wert >= 3.5 ? 'gut' : wert < 2.5 ? 'schlecht' : '');
      b.textContent = art + (R.modus === 'abtau' ? ' (umgekehrter Kreis)' : ''); b.className = 'urteil' + (R.modus === 'abtau' ? '' : ' gut');
    }
    function bewerten(wert, gut0, gut1, warn0, warn1) { return wert >= gut0 && wert <= gut1 ? 'normal' : wert >= warn0 && wert <= warn1 ? 'auffällig' : 'gestört'; }
    function ergebnisse() {
      const st = STOERUNG[W.stoer] || {}, mel = [];
      if (!R.an && SIM.phase !== 'abtropf') mel.push([R.grund + '. Ursache beheben (Werte ändern), dann läuft die Anlage wieder an.', true]);
      if (st.text) mel.push(['Eingebauter Fehler – ' + st.text, true]);
      if (R.T2 > 100 && R.an) mel.push(['Heißgas über 100 °C: Öl altert schneller; ab 120 °C schaltet der Heißgasfühler ab.', true]);
      if (R.x1 < 1 && R.an) mel.push(['Nasses Sauggas (Dampfgehalt ' + zahl(R.x1 * 100, 0) + ' %): Gefahr von Flüssigkeitsschlägen im Verdichter.', true]);
      if (R.hinweise.indexOf('min') >= 0) mel.push(['Quelle und Senke liegen sehr nah beieinander: Der Verdichter braucht ein Mindest-Druckverhältnis, die Regelung hält den Hochdruck künstlich oben.']);
      if (W.art !== 'kuehlen' && W.quelle === 'luft' && W.tq < 7 && W.tq > -20 && W.abt === 'aus') mel.push(['Abtauung abgeschaltet: Das Eis wächst weiter, Verdampfungstemperatur und Leistung fallen bis zur Niederdruckstörung.', true]);
      if (W.art === 'heizen' && W.tvl > 55) mel.push(['Vorlauf über 55 °C: Für Bestandsgebäude mit kleinen Heizkörpern möglich, aber jedes Kelvin kostet rund 2,5 % Effizienz. Heizkörper prüfen oder tauschen senkt den Vorlauf.']);
      if (W.km === 'R290') mel.push([KM_INFO.R290]); else mel.push([KM_INFO[W.km]]);
      if (W.quelle === 'luft' && W.art !== 'kuehlen') mel.push(['Abtauungen bisher: ' + SIM.abtauungen + '. Vereisung tritt vor allem zwischen −10 und +7 °C mit feuchter Luft auf.']);
      meldungen($('meldungen'), mel);
      const k = W.art === 'kuehlen';
      const az = k ? (SIM.Eel > 0.001 ? SIM.Ek / SIM.Eel : NaN) : (SIM.Eel > 0.001 ? SIM.Eth / SIM.Eel : NaN);
      kacheln($('kacheln'), [
        [zahl(R.an ? (k ? R.Q0 : R.QH) : 0, 2) + ' kW', k ? 'Kälteleistung' : R.modus === 'abtau' ? 'Wärme an den Außen-Wärmeübertrager' : 'Heizleistung', '#E8590C'],
        [zahl(R.an ? R.Pel : 0, 2) + ' kW', 'elektrische Leistung Verdichter', '#3B5BDB'],
        [R.an && R.modus !== 'abtau' ? zahl(k ? R.EER : R.COP, 2) : '–', k ? 'EER (Kältezahl)' : 'COP Verdichter', '#2F9E44'],
        [R.an && R.modus !== 'abtau' ? zahl(R.COPges, 2) : '–', (k ? 'EER' : 'COP') + ' mit Lüfter / Pumpen', '#2F9E44'],
        [isFinite(R.COPc) ? zahl(R.COPc, 2) : '–', 'Carnot-' + (k ? 'Kältezahl' : 'COP') + ' (Quelle → Senke)', '#6B7785'],
        [R.an && R.modus !== 'abtau' ? zahl(R.guete * 100, 0) + ' %' : '–', 'Gütegrad', '#6B7785'],
        [isFinite(az) ? zahl(az, 2) : '–', 'Arbeitszahl seit Start (mit Abtauung)', '#2F9E44'],
        [zahl(R.an ? R.m * 3600 : 0, 1) + ' kg/h', 'Kältemittel-Massenstrom', '#7048E8'],
        [zahl(R.vw * 1000, 0) + ' l/h', k ? 'Kaltwasser-Volumenstrom' : 'Heizwasser-Volumenstrom', '#2FA7D6'],
        W.quelle === 'luft' ? [zahl(R.vLuft, 0) + ' m³/h', 'Luftvolumenstrom', '#2FA7D6'] : [zahl(R.vSole * 1000, 0) + ' l/h', W.quelle === 'sole' ? 'Sole-Volumenstrom' : 'Brunnenwasser', '#2FA7D6'],
        W.quelle === 'luft' && W.art !== 'kuehlen' ? [zahl(SIM.eis, 2) + ' kg', 'Eis am Verdampfer (Abtauen ab ' + zahl(eisMax(), 2) + ' kg)', '#9CC9E6'] : null
      ]);
      const z = [
        ['Niederdruck', zahl(R.p0, 2) + ' bar', 'Verdampfung ' + zahl(R.T0, 1) + ' °C', ''],
        ['Hochdruck', zahl(R.pc, 2) + ' bar', 'Verflüssigung ' + zahl(R.Tc, 1) + ' °C', ''],
        ['Überhitzung', zahl(R.sh, 1) + ' K', 'normal 3 bis 8 K', bewerten(R.sh, 3, 8, 1, 12)],
        ['Unterkühlung', zahl(R.sc, 1) + ' K', 'normal 1 bis 6 K', bewerten(R.sc, 1, 6, 0.5, 9)],
        ['Heißgastemperatur', zahl(R.T2, 1) + ' °C', 'unter 100 °C, Abschaltung 120 °C', bewerten(R.T2, 0, 100, 0, 115)],
        ['Druckverhältnis', zahl(R.pi, 2), 'üblich 2 bis 7', bewerten(R.pi, 1.5, 7, 1.2, 9)],
        R.modus === 'kuehlen' || R.modus === 'abtau' ? null : ['Abstand Quelle – Verdampfung', zahl(W.tq - R.T0, 1) + ' K', W.quelle === 'luft' ? 'Luft 6 bis 12 K' : '4 bis 8 K', W.quelle === 'luft' ? bewerten(W.tq - R.T0, 5, 12.5, 4, 16) : bewerten(W.tq - R.T0, 3, 8, 2, 11)],
        R.modus === 'kuehlen' || R.modus === 'abtau' ? null : ['Abstand Verflüssigung – Vorlauf', zahl(R.Tc - R.vl, 1) + ' K', '2 bis 6 K', bewerten(R.Tc - R.vl, 1.5, 7.5, 1, 11)]
      ].filter(Boolean);
      if (!R.an) z.forEach(function (q) { q[3] = 'Anlage steht'; });
      tabelle($('diagnose'), ['Messgröße', 'Wert', 'Richtwert', 'Bewertung'], z, { zahl: [1], klasse: function (j) { return !R.an ? '' : z[j][3] === 'gestört' ? 'zeile-fehler' : z[j][3] === 'auffällig' ? 'zeile-warn' : ''; } });
      const K = KM[W.km], zz = [];
      [['1', 'Sauggas, Verdichtereintritt', R.p0, R.h1], ['2', 'Heißgas, Verdichteraustritt', R.pc, R.h2], ['3', 'Flüssigkeit vor dem EEV', R.pc, R.h3], ['4', 'Nassdampf nach dem EEV', R.p0, R.h4]].forEach(function (q) {
        const s = zustand(K, q[2], q[3]);
        zz.push([q[0], q[1], zahl(q[2], 2), zahl(s.T, 1), zahl(q[3], 1), zahl(s.s, 3), s.ph === 'fl' ? 'flüssig' : s.ph === 'nass' ? 'Nassdampf x = ' + zahl(s.x, 2) : 'Gas']);
      });
      tabelle($('punkte'), ['Punkt', 'Ort', 'p in bar', 'T in °C', 'h in kJ/kg', 's in kJ/(kg·K)', 'Zustand'], zz, { zahl: [2, 3, 4, 5] });
      $('km-name').textContent = KM_NAMEN[W.km] + ' · kritisch ' + zahl(K.tk, 1) + ' °C / ' + zahl(K.pk, 1) + ' bar';
      urteilSetzen();
    }
    function wegZeigenAlles() {
      const k = R.modus === 'kuehlen';
      wegZeigen($('weg'), [
        ['Verdampfung', 'T_0 = ' + (R.modus === 'kuehlen' ? 'T_\\text{KW} - \\Delta T' : 'T_Q - \\Delta T_V') + ' = ' + tz(R.T0, 1) + '\\,°\\text{C} \\;\\Rightarrow\\; p_0 = p_s(T_0) = ' + E(tz(R.p0, 2) + '\\,\\text{bar}')],
        ['Verflüssigung', 'T_c = ' + tz(R.Tc, 1) + '\\,°\\text{C} \\;\\Rightarrow\\; p_c = p_s(T_c) = ' + E(tz(R.pc, 2) + '\\,\\text{bar}') + ',\\quad \\pi = \\frac{p_c}{p_0} = ' + tz(R.pi, 2)],
        ['Punkt 1: Sauggas', 'T_1 = T_0 + \\Delta T_\\text{ü} = ' + tz(R.T1, 1) + '\\,°\\text{C} \\;\\Rightarrow\\; h_1 = ' + tz(R.h1, 1) + '\\,\\tfrac{\\text{kJ}}{\\text{kg}},\\; s_1 = ' + tz(R.s1, 4) + '\\,\\tfrac{\\text{kJ}}{\\text{kg K}}'],
        ['Punkt 2: isentrope und wirkliche Verdichtung', 'h_{2s} = h(p_c, s_1) = ' + tz(R.h2s, 1) + ',\\quad h_2 = h_1 + \\frac{h_{2s} - h_1}{\\eta_s} = ' + tz(R.h1, 1) + ' + \\frac{' + tz(R.h2s - R.h1, 1) + '}{' + tz(R.eta, 3) + '} = ' + E(tz(R.h2, 1) + '\\,\\tfrac{\\text{kJ}}{\\text{kg}}') + ',\\; T_2 = ' + tz(R.T2, 1) + '\\,°\\text{C}'],
        ['Punkte 3 und 4: Unterkühlung und Drosselung', 'h_3 = h\'(T_c - \\Delta T_\\text{u}) = h\'(' + tz(R.T3, 1) + '\\,°\\text{C}) = ' + tz(R.h3, 1) + ',\\quad h_4 = h_3,\\; x_4 = ' + tz(R.x4, 3)],
        ['Spezifische Größen', 'q_0 = h_1 - h_4 = ' + tz(R.q0, 1) + ',\\; w = h_2 - h_1 = ' + tz(R.w, 1) + ',\\; q_c = h_2 - h_3 = ' + tz(R.qc, 1) + '\\,\\tfrac{\\text{kJ}}{\\text{kg}}'],
        ['Massenstrom', '\\dot m = \\lambda \\, \\rho_1 \\, \\dot V_\\text{H} \\, n = ' + tz(R.lam, 3) + ' \\cdot ' + tz(R.rho1, 2) + ' \\cdot \\frac{' + tz(R.vhub, 2) + '}{3600} \\cdot ' + tz(W.n / 100, 2) + ' = ' + E(tz(R.m * 1000, 2) + '\\,\\tfrac{\\text{g}}{\\text{s}}')],
        ['Leistungen', '\\dot Q_0 = \\dot m\\, q_0 = ' + tz(R.Q0, 2) + ',\\; P_\\text{el} = \\frac{\\dot m\\, w}{\\eta_\\text{el}} = \\frac{' + tz(R.Pv, 2) + '}{' + tz(R.etaEl, 2) + '} = ' + tz(R.Pel, 2) + ',\\; \\dot Q_H = \\dot m\\, q_c = ' + E(tz(R.QH, 2) + '\\,\\text{kW}')],
        R.modus === 'abtau' ? null : [k ? 'Kältezahl' : 'Leistungszahl', k ? '\\varepsilon_K = \\frac{\\dot Q_0}{P_\\text{el}} = \\frac{' + tz(R.Q0, 2) + '}{' + tz(R.Pel, 2) + '} = ' + E(tz(R.EER, 2)) : '\\varepsilon = \\frac{\\dot Q_H}{P_\\text{el}} = \\frac{' + tz(R.QH, 2) + '}{' + tz(R.Pel, 2) + '} = ' + E(tz(R.COP, 2))],
        R.modus === 'abtau' ? null : ['Vergleich mit Carnot', (k ? '\\varepsilon_{C} = \\frac{T_\\text{KW}}{T_\\text{außen} - T_\\text{KW}}' : '\\varepsilon_{C} = \\frac{T_\\text{VL}}{T_\\text{VL} - T_Q}') + ' = ' + tz(R.COPc, 2) + ',\\quad \\eta_C = \\frac{\\varepsilon}{\\varepsilon_C} = ' + E(tz(R.guete * 100, 0) + '\\,\\%')],
        ['Heizwasser', '\\dot V = \\frac{\\dot Q}{1{,}163\\, \\Delta T} = \\frac{' + tz(k ? R.Q0 : R.QH, 2) + '}{1{,}163 \\cdot ' + tz(R.spreiz, 1) + '} = ' + E(tz(R.vw * 1000, 0) + '\\,\\tfrac{\\text{l}}{\\text{h}}')]
      ]);
    }

    // ---------- COP-Rechner (Löser in jede Richtung) ----------
    const LFELDER = [
      ['qh', '\\dot Q_H', 'Heizleistung', 'kW', 0.01, 1000],
      ['pel', 'P_\\text{el}', 'elektrische Leistung', 'kW', 0.001, 1000],
      ['cop', '\\varepsilon', 'Leistungszahl COP', '', 0.5, 20],
      ['vl', 'T_\\text{VL}', 'Vorlauftemperatur', '°C', 15, 90],
      ['q', 'T_Q', 'Quellentemperatur', '°C', -40, 40],
      ['copc', '\\varepsilon_C', 'Carnot-Leistungszahl', '', 1.01, 100],
      ['eta', '\\eta_C', 'Gütegrad', '', 0.05, 0.95]
    ];
    const LEL = {};
    function loeserBauen() {
      const z = $('loeser'); z.innerHTML = ''; z.setAttribute('data-nicht-merken', '');
      LFELDER.forEach(function (fd) {
        const zeile = knoten('div', 'feld'), lab = document.createElement('label'), id = 'l-' + fd[0];
        lab.htmlFor = id; const sym = knoten('span', 'symbol'); Formel.setze(sym, fd[1]); lab.append(sym, knoten('span', 'name', fd[2]));
        const e = knoten('input'); e.id = id; e.type = 'text'; e.inputMode = 'decimal'; e.autocomplete = 'off';
        const x = knoten('button', 'leeren', '×'); x.type = 'button'; x.setAttribute('aria-label', fd[2] + ' leeren');
        e.addEventListener('input', function () {
          const t2 = e.value.trim();
          if (t2 === '') { W.L[fd[0]] = null; loesen(); speichern(); return; }
          const v = Number(t2.replace(',', '.'));
          if (!isFinite(v) || v < fd[4] || v > fd[5]) { zeile.className = 'feld widerspruch'; e.title = 'Erlaubt: ' + zahl(fd[4], 3) + ' bis ' + zahl(fd[5], 0); return; }
          e.title = ''; W.L[fd[0]] = v; loesen(); speichern();
        });
        e.addEventListener('blur', function () { loesen(); });
        x.addEventListener('click', function () { W.L[fd[0]] = null; loesen(); speichern(); e.focus(); });
        zeile.append(lab, e, knoten('span', 'einheit', fd[3]), x); z.append(zeile);
        LEL[fd[0]] = { zeile: zeile, e: e };
      });
      loesen();
    }
    function loesen() {
      const g = W.L, v = {}, quelle = {}, weg = [];
      LKEYS.forEach(function (k) { if (g[k] !== null && g[k] !== undefined) { v[k] = g[k]; quelle[k] = 'g'; } });
      const T0 = 273.15;
      const GL = [
        { vars: ['qh', 'cop', 'pel'], fehler: function () { return Math.abs(v.qh - v.cop * v.pel) / Math.max(1e-9, v.qh); },
          los: { qh: function () { weg.push(['Heizleistung', '\\dot Q_H = \\varepsilon \\, P_\\text{el} = ' + tz(v.cop, 3) + ' \\cdot ' + tz(v.pel, 3) + ' = ' + E(tz(v.cop * v.pel, 3) + '\\,\\text{kW}')]); return v.cop * v.pel; },
            cop: function () { weg.push(['Leistungszahl', '\\varepsilon = \\frac{\\dot Q_H}{P_\\text{el}} = \\frac{' + tz(v.qh, 3) + '}{' + tz(v.pel, 3) + '} = ' + E(tz(v.qh / v.pel, 3))]); return v.qh / v.pel; },
            pel: function () { weg.push(['Elektrische Leistung', 'P_\\text{el} = \\frac{\\dot Q_H}{\\varepsilon} = \\frac{' + tz(v.qh, 3) + '}{' + tz(v.cop, 3) + '} = ' + E(tz(v.qh / v.cop, 3) + '\\,\\text{kW}')]); return v.qh / v.cop; } } },
        { vars: ['copc', 'vl', 'q'], fehler: function () { return v.vl <= v.q ? 1 : Math.abs(v.copc - (v.vl + T0) / (v.vl - v.q)) / v.copc; },
          los: { copc: function () { if (v.vl <= v.q) return NaN; const r = (v.vl + T0) / (v.vl - v.q); weg.push(['Carnot-Leistungszahl', '\\varepsilon_C = \\frac{T_\\text{VL}}{T_\\text{VL} - T_Q} = \\frac{' + tz(v.vl + T0, 2) + '\\,\\text{K}}{' + tz(v.vl - v.q, 1) + '\\,\\text{K}} = ' + E(tz(r, 3))]); return r; },
            vl: function () { const r = (v.copc * v.q + T0) / (v.copc - 1); weg.push(['Vorlauftemperatur', 'T_\\text{VL} = \\frac{\\varepsilon_C \\, T_Q + 273{,}15}{\\varepsilon_C - 1} = ' + E(tz(r, 2) + '\\,°\\text{C}')]); return r; },
            q: function () { const r = v.vl - (v.vl + T0) / v.copc; weg.push(['Quellentemperatur', 'T_Q = T_\\text{VL} - \\frac{T_\\text{VL}}{\\varepsilon_C} = ' + tz(v.vl, 2) + ' - \\frac{' + tz(v.vl + T0, 2) + '}{' + tz(v.copc, 3) + '} = ' + E(tz(r, 2) + '\\,°\\text{C}')]); return r; } } },
        { vars: ['cop', 'eta', 'copc'], fehler: function () { return Math.abs(v.cop - v.eta * v.copc) / v.cop; },
          los: { cop: function () { weg.push(['Leistungszahl aus Gütegrad', '\\varepsilon = \\eta_C \\, \\varepsilon_C = ' + tz(v.eta, 3) + ' \\cdot ' + tz(v.copc, 3) + ' = ' + E(tz(v.eta * v.copc, 3))]); return v.eta * v.copc; },
            eta: function () { weg.push(['Gütegrad', '\\eta_C = \\frac{\\varepsilon}{\\varepsilon_C} = \\frac{' + tz(v.cop, 3) + '}{' + tz(v.copc, 3) + '} = ' + E(tz(v.cop / v.copc, 3))]); return v.cop / v.copc; },
            copc: function () { weg.push(['Carnot-Leistungszahl aus Gütegrad', '\\varepsilon_C = \\frac{\\varepsilon}{\\eta_C} = ' + E(tz(v.cop / v.eta, 3))]); return v.cop / v.eta; } } }
      ];
      const falsch = {};
      for (let runde = 0; runde < 6; runde++) {
        let neuGef = false;
        GL.forEach(function (gl) {
          const offen = gl.vars.filter(function (k) { return v[k] === undefined; });
          if (offen.length === 1) { const r = gl.los[offen[0]](); if (isFinite(r)) { v[offen[0]] = r; quelle[offen[0]] = 'b'; neuGef = true; } else gl.vars.forEach(function (k) { falsch[k] = true; }); }
        });
        if (!neuGef) break;
      }
      GL.forEach(function (gl) { if (gl.vars.every(function (k) { return v[k] !== undefined; }) && gl.fehler() > 0.005) gl.vars.forEach(function (k) { if (quelle[k] === 'g') falsch[k] = true; }); });
      // Plausibilität des berechneten Werts
      const meld = [];
      if (v.eta !== undefined && (v.eta > 0.75 || v.eta <= 0)) { meld.push('Gütegrad über 75 % ist mit realen Verdichtern nicht erreichbar – Werte prüfen.'); }
      if (v.cop !== undefined && v.copc !== undefined && v.cop >= v.copc) { meld.push('Die Leistungszahl kann nicht über der Carnot-Leistungszahl liegen.'); falsch.cop = quelle.cop === 'g'; falsch.copc = quelle.copc === 'g'; }
      LFELDER.forEach(function (fd) {
        const el = LEL[fd[0]]; if (!el) return; const k = fd[0];
        const fokus = document.activeElement === el.e;
        el.zeile.className = 'feld' + (falsch[k] ? ' widerspruch' : quelle[k] === 'g' ? ' gegeben' : quelle[k] === 'b' ? ' berechnet' : '');
        if (quelle[k] === 'b') el.e.value = zahl(v[k], 3); else if (quelle[k] !== 'g') el.e.value = ''; else if (!fokus) el.e.value = String(v[k]).replace('.', ',');
        el.e.setAttribute('aria-invalid', falsch[k] ? 'true' : 'false');
      });
      if (!weg.length) weg.push(['Noch zu wenig Angaben', '\\text{z. B. } \\dot Q_H \\text{ und } P_\\text{el} \\text{ oder } T_\\text{VL},\\ T_Q \\text{ und } \\eta_C']);
      meld.forEach(function (m) { weg.push(['Hinweis', '\\text{' + m.replace(/[{}\\]/g, '') + '}']); });
      wegZeigen($('loeser-weg'), weg);
    }
    $('uebernehmen').addEventListener('click', function () {
      const k = R.modus === 'kuehlen';
      if (k || !R.an) { W.L = { qh: null, pel: null, cop: null, vl: null, q: null, copc: null, eta: null }; loesen(); speichern(); return; }
      W.L = { qh: Math.round((k ? R.Q0 : R.QH) * 1000) / 1000, pel: Math.round(R.Pel * 1000) / 1000, cop: null, vl: k ? null : R.tsenke, q: k ? null : W.tq, copc: null, eta: null };
      loesen(); speichern();
    });
    $('loeser-leeren').addEventListener('click', function () { W.L = { qh: null, pel: null, cop: null, vl: null, q: null, copc: null, eta: null }; loesen(); speichern(); });

    // ---------- Steuerung ----------
    let wegZeit = 0, ergZeit = 0, letzteSchleife = '';
    function neu(geaendert) {
      if (geaendert) { VHUB = hubvolumen(W); speichern(); }
      R = kreisprozess(W, { vhub: VHUB, eisAnteil: SIM.eis / eisMax(), abtau: SIM.phase === 'abtau' });
      const art = R.modus === 'abtau' || R.modus === 'kuehlen' ? 'umkehr' : 'heizen';
      if (art !== letzteSchleife) { SCHLEIFE = schleifeBauen(art === 'umkehr' ? 'kuehlen' : 'heizen'); letzteSchleife = art; teilchenBauen(); }
      if (!A) glaetten(0.016);
      ergebnisse(); wegZeigenAlles(); wegZeit = performance.now();
    }
    $('abtauen').addEventListener('click', function () {
      if (W.art === 'kuehlen') return;
      SIM.phase = 'abtau'; SIM.phaseT = 0; SIM.abtauungen++; if (SIM.eis < 0.05) SIM.eis = 0.05; neu(false);
    });
    $('zaehler').addEventListener('click', function () { SIM.t = 0; SIM.Eth = 0; SIM.Eel = 0; SIM.Ek = 0; SIM.Eab = 0; SIM.abtauungen = 0; ergebnisse(); });
    $('beispiel').addEventListener('click', function () {
      Object.keys(BEISPIEL).forEach(function (k) { W[k] = BEISPIEL[k]; });
      SIM.eis = 0; SIM.phase = 'betrieb'; felderBauen(); neu(true);
    });
    function uhr() {
      const m = Math.floor(SIM.t), hh = Math.floor(m / 60), mm = m % 60;
      const ph2 = SIM.phase === 'abtau' ? ' · Abtauen' : SIM.phase === 'abtropf' ? ' · Abtropfen' : '';
      $('uhr').textContent = 'Simulationszeit ' + hh + ':' + (mm < 10 ? '0' : '') + mm + ' h' + ph2 + (W.quelle === 'luft' && W.art !== 'kuehlen' ? ' · Eis ' + zahl(Math.min(200, SIM.eis / eisMax() * 100), 0) + ' %' : '');
      $('abtauen').disabled = W.art === 'kuehlen' || SIM.phase !== 'betrieb';
    }
    let zuletzt = 0, phaseVorher = 'betrieb', anVorher = true;
    function schleife(t) {
      const dt = zuletzt ? Math.min(0.1, (t - zuletzt) / 1000) : 0.016; zuletzt = t;
      schrittSim(dt * Number(W.tempo));
      const art = R.modus === 'abtau' || R.modus === 'kuehlen' ? 'umkehr' : 'heizen';
      if (art !== letzteSchleife) { SCHLEIFE = schleifeBauen(art === 'umkehr' ? 'kuehlen' : 'heizen'); letzteSchleife = art; teilchenBauen(); }
      glaetten(dt);
      zeichneKreis(t); zeichnePH();
      if (t - ergZeit > 500 || SIM.phase !== phaseVorher || R.an !== anVorher) { ergebnisse(); uhr(); ergZeit = t; }
      if (t - wegZeit > 4000 || SIM.phase !== phaseVorher) { wegZeigenAlles(); wegZeit = t; }
      phaseVorher = SIM.phase; anVorher = R.an;
      requestAnimationFrame(schleife);
    }
    sammlung($('sammlung'), [
      ['Leistungszahl (COP)', '\\varepsilon = \\frac{\\dot Q_H}{P_\\text{el}} = \\frac{h_2 - h_3}{h_2 - h_1}\\,\\eta_\\text{el}', 'Wärme pro eingesetzter elektrischer Leistung in einem Betriebspunkt; die Jahresarbeitszahl ist der Mittelwert über ein Jahr (VDI 4650)'],
      ['Energiebilanz', '\\dot Q_H = \\dot Q_0 + P', 'Abgegebene Wärme = aufgenommene Umweltwärme + Verdichterarbeit'],
      ['Carnot-Leistungszahl', '\\varepsilon_C = \\frac{T_\\text{VL}}{T_\\text{VL} - T_Q}', 'theoretische Obergrenze, Temperaturen in Kelvin; reale Geräte erreichen 40 bis 60 % davon (Gütegrad)'],
      ['Kältezahl (EER)', '\\varepsilon_K = \\frac{\\dot Q_0}{P_\\text{el}} = \\varepsilon - 1', 'beim Kühlen ist die aufgenommene Wärme der Nutzen'],
      ['Massenstrom des Verdichters', '\\dot m = \\lambda \\, \\rho_1 \\, \\dot V_\\text{H}', 'Liefergrad λ sinkt mit dem Druckverhältnis, die Sauggasdichte ρ₁ mit der Verdampfungstemperatur'],
      ['Isentroper Gütegrad', '\\eta_s = \\frac{h_{2s} - h_1}{h_2 - h_1}', 'Verdichter erreichen etwa 0,6 bis 0,75; Verluste erhöhen die Heißgastemperatur'],
      ['Drosselung', 'h_4 = h_3,\\quad x_4 = \\frac{h_4 - h\'}{h\'\' - h\'}', 'isenthalp; der Dampfgehalt nach dem Ventil ist umso größer, je weiter die Drücke auseinanderliegen'],
      ['Überhitzung und Unterkühlung', '\\Delta T_\\text{ü} = T_1 - T_0,\\quad \\Delta T_\\text{u} = T_c - T_3', 'mit Manometer (Sättigungstemperatur) und Anlegefühler am Rohr gemessen'],
      ['Heizwasser', '\\dot Q = \\dot V \\, \\rho \\, c\\, \\Delta T = 1{,}163\\,\\tfrac{\\text{Wh}}{\\text{l K}} \\cdot \\dot V \\, \\Delta T', 'Volumenstrom in l/h, Leistung in W'],
      ['Faustregel Temperaturhub', '\\frac{\\Delta \\varepsilon}{\\varepsilon} \\approx 2{,}5\\,\\% \\text{ je K}', 'jedes Kelvin weniger Vorlauf oder mehr Quellentemperatur verbessert den COP um etwa 2 bis 3 %']
    ]);
    felderBauen(); schritteBauen(); loeserBauen(); neu(true);
    window.addEventListener('resize', function () { zeichneKreis(performance.now()); zeichnePH(); });
    document.addEventListener('themawechsel', function () { zeichneKreis(performance.now()); zeichnePH(); });
    requestAnimationFrame(schleife);
    void bewegungAus;
  })();
  </script>
</body>
</html>
